{
  "_module": "pandapower.auxiliary",
  "_class": "pandapowerNet",
  "_object": {
    "bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"vn_kv\",\"type\",\"zone\",\"in_service\",\"min_vm_pu\",\"max_vm_pu\",\"id\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72],\"data\":[[\"Abel\",138.0,\"b\",1,true,0.95,1.05,101],[\"Adams\",138.0,\"b\",1.0,true,0.95,1.05,102],[\"Adler\",138.0,\"b\",1.0,true,0.95,1.05,103],[\"Agricola\",138.0,\"b\",1.0,true,0.95,1.05,104],[\"Aiken\",138.0,\"b\",1.0,true,0.95,1.05,105],[\"Alber\",138.0,\"b\",1.0,true,0.95,1.05,106],[\"Alder\",138.0,\"b\",1.0,true,0.95,1.05,107],[\"Alger\",138.0,\"b\",1.0,true,0.95,1.05,108],[\"Ali\",138.0,\"b\",1.0,true,0.95,1.05,109],[\"Allen\",138.0,\"b\",1.0,true,0.95,1.05,110],[\"Anna\",230.0,\"b\",1.0,true,0.95,1.05,111],[\"Archer\",230.0,\"b\",1.0,true,0.95,1.05,112],[\"Arne\",230.0,\"b\",1.0,true,0.95,1.05,113],[\"Arnold\",230.0,\"b\",1.0,true,0.95,1.05,114],[\"Arthur\",230.0,\"b\",1.0,true,0.95,1.05,115],[\"Asser\",230.0,\"b\",1.0,true,0.95,1.05,116],[\"Aston\",230.0,\"b\",1.0,true,0.95,1.05,117],[\"Astor\",230.0,\"b\",1.0,true,0.95,1.05,118],[\"Attar\",230.0,\"b\",1.0,true,0.95,1.05,119],[\"Attila\",230.0,\"b\",1.0,true,0.95,1.05,120],[\"Attlee\",230.0,\"b\",1.0,true,0.95,1.05,121],[\"Aubrey\",230.0,\"b\",1.0,true,0.95,1.05,122],[\"Austen\",230.0,\"b\",1.0,true,0.95,1.05,123],[\"Avery\",230.0,\"b\",1.0,true,0.95,1.05,124],[\"Bach\",138.0,\"b\",2.0,true,0.95,1.05,201],[\"Bacon\",138.0,\"b\",2.0,true,0.95,1.05,202],[\"Baffin\",138.0,\"b\",2.0,true,0.95,1.05,203],[\"Bailey\",138.0,\"b\",2.0,true,0.95,1.05,204],[\"Bain\",138.0,\"b\",2.0,true,0.95,1.05,205],[\"Bajer\",138.0,\"b\",2.0,true,0.95,1.05,206],[\"Baker\",138.0,\"b\",2.0,true,0.95,1.05,207],[\"Balch\",138.0,\"b\",2.0,true,0.95,1.05,208],[\"Balzac\",138.0,\"b\",2.0,true,0.95,1.05,209],[\"Banks\",138.0,\"b\",2.0,true,0.95,1.05,210],[\"Bardeen\",230.0,\"b\",2.0,true,0.95,1.05,211],[\"Barkla\",230.0,\"b\",2.0,true,0.95,1.05,212],[\"Barlow\",230.0,\"b\",2.0,true,0.95,1.05,213],[\"Barry\",230.0,\"b\",2.0,true,0.95,1.05,214],[\"Barton\",230.0,\"b\",2.0,true,0.95,1.05,215],[\"Basov\",230.0,\"b\",2.0,true,0.95,1.05,216],[\"Bates\",230.0,\"b\",2.0,true,0.95,1.05,217],[\"Bayle\",230.0,\"b\",2.0,true,0.95,1.05,218],[\"Bede\",230.0,\"b\",2.0,true,0.95,1.05,219],[\"Beethoven\",230.0,\"b\",2.0,true,0.95,1.05,220],[\"Behring\",230.0,\"b\",2.0,true,0.95,1.05,221],[\"Bell\",230.0,\"b\",2.0,true,0.95,1.05,222],[\"Bloch\",230.0,\"b\",2.0,true,0.95,1.05,223],[\"Bordet\",230.0,\"b\",2.0,true,0.95,1.05,224],[\"Cabell\",138.0,\"b\",3.0,true,0.95,1.05,301],[\"Cabot\",138.0,\"b\",3.0,true,0.95,1.05,302],[\"Caesar\",138.0,\"b\",3.0,true,0.95,1.05,303],[\"Caine\",138.0,\"b\",3.0,true,0.95,1.05,304],[\"Calvin\",138.0,\"b\",3.0,true,0.95,1.05,305],[\"Camus\",138.0,\"b\",3.0,true,0.95,1.05,306],[\"Carew\",138.0,\"b\",3.0,true,0.95,1.05,307],[\"Carrel\",138.0,\"b\",3.0,true,0.95,1.05,308],[\"Carter\",138.0,\"b\",3.0,true,0.95,1.05,309],[\"Caruso\",138.0,\"b\",3.0,true,0.95,1.05,310],[\"Cary\",230.0,\"b\",3.0,true,0.95,1.05,311],[\"Caxton\",230.0,\"b\",3.0,true,0.95,1.05,312],[\"Cecil\",230.0,\"b\",3.0,true,0.95,1.05,313],[\"Chain\",230.0,\"b\",3.0,true,0.95,1.05,314],[\"Chase\",230.0,\"b\",3.0,true,0.95,1.05,315],[\"Chifa\",230.0,\"b\",3.0,true,0.95,1.05,316],[\"Chuhsi\",230.0,\"b\",3.0,true,0.95,1.05,317],[\"Clark\",230.0,\"b\",3.0,true,0.95,1.05,318],[\"Clay\",230.0,\"b\",3.0,true,0.95,1.05,319],[\"Clive\",230.0,\"b\",3.0,true,0.95,1.05,320],[\"Cobb\",230.0,\"b\",3.0,true,0.95,1.05,321],[\"Cole\",230.0,\"b\",3.0,true,0.95,1.05,322],[\"Comte\",230.0,\"b\",3.0,true,0.95,1.05,323],[\"Curie\",230.0,\"b\",3.0,true,0.95,1.05,324],[\"Curtiss\",230.0,\"b\",3.0,true,0.95,1.05,325]]}",
      "dtype": {
        "name": "object",
        "vn_kv": "float64",
        "type": "object",
        "zone": "object",
        "in_service": "bool",
        "min_vm_pu": "float64",
        "max_vm_pu": "float64",
        "id": "object"
      },
      "orient": "split"
    },
    "load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"const_z_percent\",\"const_i_percent\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"controllable\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50],\"data\":[[null,0,108.0,22.0,0.0,0.0,null,1.0,true,null,false],[null,1,97.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,2,180.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,3,74.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,4,71.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,5,136.0,28.0,0.0,0.0,null,1.0,true,null,false],[null,6,125.0,25.0,0.0,0.0,null,1.0,true,null,false],[null,7,171.0,35.0,0.0,0.0,null,1.0,true,null,false],[null,8,175.0,36.0,0.0,0.0,null,1.0,true,null,false],[null,9,195.0,40.0,0.0,0.0,null,1.0,true,null,false],[null,12,265.0,54.0,0.0,0.0,null,1.0,true,null,false],[null,13,194.0,39.0,0.0,0.0,null,1.0,true,null,false],[null,14,317.0,64.0,0.0,0.0,null,1.0,true,null,false],[null,15,100.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,17,333.0,68.0,0.0,0.0,null,1.0,true,null,false],[null,18,181.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,19,128.0,26.0,0.0,0.0,null,1.0,true,null,false],[null,24,108.0,22.0,0.0,0.0,null,1.0,true,null,false],[null,25,97.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,26,180.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,27,74.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,28,71.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,29,136.0,28.0,0.0,0.0,null,1.0,true,null,false],[null,30,125.0,25.0,0.0,0.0,null,1.0,true,null,false],[null,31,171.0,35.0,0.0,0.0,null,1.0,true,null,false],[null,32,175.0,36.0,0.0,0.0,null,1.0,true,null,false],[null,33,195.0,40.0,0.0,0.0,null,1.0,true,null,false],[null,36,265.0,54.0,0.0,0.0,null,1.0,true,null,false],[null,37,194.0,39.0,0.0,0.0,null,1.0,true,null,false],[null,38,317.0,64.0,0.0,0.0,null,1.0,true,null,false],[null,39,100.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,41,333.0,68.0,0.0,0.0,null,1.0,true,null,false],[null,42,181.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,43,128.0,26.0,0.0,0.0,null,1.0,true,null,false],[null,48,108.0,22.0,0.0,0.0,null,1.0,true,null,false],[null,49,97.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,50,180.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,51,74.0,15.0,0.0,0.0,null,1.0,true,null,false],[null,52,71.0,14.0,0.0,0.0,null,1.0,true,null,false],[null,53,136.0,28.0,0.0,0.0,null,1.0,true,null,false],[null,54,125.0,25.0,0.0,0.0,null,1.0,true,null,false],[null,55,171.0,35.0,0.0,0.0,null,1.0,true,null,false],[null,56,175.0,36.0,0.0,0.0,null,1.0,true,null,false],[null,57,195.0,40.0,0.0,0.0,null,1.0,true,null,false],[null,60,265.0,54.0,0.0,0.0,null,1.0,true,null,false],[null,61,194.0,39.0,0.0,0.0,null,1.0,true,null,false],[null,62,317.0,64.0,0.0,0.0,null,1.0,true,null,false],[null,63,100.0,20.0,0.0,0.0,null,1.0,true,null,false],[null,65,333.0,68.0,0.0,0.0,null,1.0,true,null,false],[null,66,181.0,37.0,0.0,0.0,null,1.0,true,null,false],[null,67,128.0,26.0,0.0,0.0,null,1.0,true,null,false]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "q_mvar": "float64",
        "const_z_percent": "float64",
        "const_i_percent": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "controllable": "bool"
      },
      "orient": "split"
    },
    "sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"scaling\",\"in_service\",\"type\",\"current_source\",\"min_p_mw\",\"max_p_mw\",\"min_q_mvar\",\"max_q_mvar\",\"controllable\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124],\"data\":[[null,0,8.0,4.96,null,1.0,true,\"\",true,8.0,20.0,0.0,10.0,true],[null,0,76.0,0.14,null,1.0,true,\"\",true,30.0,76.0,-25.0,30.0,true],[null,0,76.0,0.14,null,1.0,true,\"\",true,30.0,76.0,-25.0,30.0,true],[null,1,8.0,4.88,null,1.0,true,\"\",true,8.0,20.0,0.0,10.0,true],[null,1,76.0,-2.31,null,1.0,true,\"\",true,30.0,76.0,-25.0,30.0,true],[null,1,76.0,-2.31,null,1.0,true,\"\",true,30.0,76.0,-25.0,30.0,true],[null,12,55.0,19.0,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,12,55.0,19.0,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,12,55.0,19.0,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,14,5.0,6.0,null,1.0,true,\"\",true,5.0,12.0,0.0,6.0,true],[null,14,155.0,80.0,null,1.0,true,\"\",true,62.0,155.0,-50.0,80.0,true],[null,22,350.0,28.41,null,1.0,true,\"\",true,140.0,350.0,-25.0,150.0,true],[null,22,55.0,0.62,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,22,55.0,0.62,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,22,55.0,0.62,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,24,8.0,5.29,null,1.0,true,\"\",true,8.0,20.0,0.0,10.0,true],[null,24,76.0,6.99,null,1.0,true,\"\",true,30.0,76.0,-25.0,30.0,true],[null,25,8.0,5.13,null,1.0,true,\"\",true,8.0,20.0,0.0,10.0,true],[null,25,76.0,2.01,null,1.0,true,\"\",true,30.0,76.0,-25.0,30.0,true],[null,25,76.0,2.01,null,1.0,true,\"\",true,30.0,76.0,-25.0,30.0,true],[null,30,55.0,19.0,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,36,55.0,9.23,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,36,55.0,9.23,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,38,55.0,19.0,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,46,155.0,-10.31,null,1.0,true,\"\",true,62.0,155.0,-50.0,80.0,true],[null,46,350.0,20.59,null,1.0,true,\"\",true,140.0,350.0,-25.0,150.0,true],[null,46,22.0,0.24,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,46,22.0,0.24,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,46,22.0,0.24,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,48,8.0,7.95,null,1.0,true,\"\",true,8.0,20.0,0.0,10.0,true],[null,48,44.0,16.530000000000001,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,48,44.0,16.530000000000001,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,49,8.0,6.16,null,1.0,true,\"\",true,8.0,20.0,0.0,10.0,true],[null,49,55.0,10.99,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,49,55.0,10.99,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,54,55.0,19.0,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,62,5.0,6.0,null,1.0,true,\"\",true,5.0,12.0,0.0,6.0,true],[null,62,5.0,6.0,null,1.0,true,\"\",true,5.0,12.0,0.0,6.0,true],[null,62,5.0,6.0,null,1.0,true,\"\",true,5.0,12.0,0.0,6.0,true],[null,62,5.0,6.0,null,1.0,true,\"\",true,5.0,12.0,0.0,6.0,true],[null,62,55.0,19.0,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,62,55.0,19.0,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,62,55.0,60.0,null,1.0,true,\"\",true,22.0,55.0,0.0,60.0,true],[null,69,55.0,-9.73,null,1.0,true,\"\",true,22.0,55.0,-15.0,19.0,true],[null,70,355.0,37.409999999999997,null,1.0,true,\"\",true,170.0,355.0,-25.0,150.0,true],[null,21,50.0,-6.79,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,21,50.0,-6.79,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,21,50.0,-6.79,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,21,50.0,-6.79,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,21,50.0,-6.79,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,24,50.0,4.15,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,38,50.0,16.0,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,38,50.0,16.0,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,38,50.0,16.0,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,45,50.0,-6.97,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,69,50.0,-5.13,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,69,50.0,-5.13,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,69,50.0,-5.13,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,69,50.0,-5.13,null,1.0,true,\"\",true,0.0,50.0,-10.0,16.0,true],[null,67,0.0,0.0,null,1.0,false,\"\",true,0.0,51.600000000000001,0.0,0.0,true],[null,61,0.0,0.0,null,1.0,false,\"\",true,0.0,51.600000000000001,0.0,0.0,true],[null,61,0.0,0.0,null,1.0,false,\"\",true,0.0,51.600000000000001,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,95.099999999999994,0.0,0.0,true],[null,61,0.0,0.0,null,1.0,false,\"\",true,0.0,92.700000000000003,0.0,0.0,true],[null,61,0.0,0.0,null,1.0,false,\"\",true,0.0,51.600000000000001,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,93.299999999999997,0.0,0.0,true],[null,57,0.0,0.0,null,1.0,false,\"\",true,0.0,51.700000000000003,0.0,0.0,true],[null,71,0.0,0.0,null,1.0,false,\"\",true,0.0,49.700000000000003,0.0,0.0,true],[null,59,0.0,0.0,null,1.0,false,\"\",true,0.0,94.099999999999994,0.0,0.0,true],[null,57,0.0,0.0,null,1.0,false,\"\",true,0.0,51.600000000000001,0.0,0.0,true],[null,71,0.0,0.0,null,1.0,false,\"\",true,0.0,51.600000000000001,0.0,0.0,true],[null,71,0.0,0.0,null,1.0,false,\"\",true,0.0,51.0,0.0,0.0,true],[null,12,0.0,0.0,null,1.0,false,\"\",true,0.0,93.599999999999994,0.0,0.0,true],[null,66,0.0,0.0,null,1.0,false,\"\",true,0.0,188.199999999999989,0.0,0.0,true],[null,38,0.0,0.0,null,1.0,false,\"\",true,0.0,125.099999999999994,0.0,0.0,true],[null,1,0.0,0.0,null,1.0,false,\"\",true,0.0,25.600000000000001,0.0,0.0,true],[null,0,0.0,0.0,null,1.0,false,\"\",true,0.0,25.899999999999999,0.0,0.0,true],[null,1,0.0,0.0,null,1.0,false,\"\",true,0.0,25.300000000000001,0.0,0.0,true],[null,3,0.0,0.0,null,1.0,false,\"\",true,0.0,26.800000000000001,0.0,0.0,true],[null,35,0.0,0.0,null,1.0,false,\"\",true,30.0,200.0,0.0,0.0,true],[null,0,0.0,0.0,null,1.0,false,\"\",true,0.0,26.699999999999999,0.0,0.0,true],[null,0,0.0,0.0,null,1.0,false,\"\",true,0.0,26.199999999999999,0.0,0.0,true],[null,0,0.0,0.0,null,1.0,false,\"\",true,0.0,25.800000000000001,0.0,0.0,true],[null,2,0.0,0.0,null,1.0,false,\"\",true,0.0,61.5,0.0,0.0,true],[null,18,0.0,0.0,null,1.0,false,\"\",true,0.0,66.599999999999994,0.0,0.0,true],[null,55,0.0,0.0,null,1.0,false,\"\",true,0.0,100.900000000000006,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,101.700000000000003,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,63.100000000000001,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,65.400000000000006,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,67.0,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,64.799999999999997,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,63.799999999999997,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,64.099999999999994,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,66.599999999999994,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,62.399999999999999,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,66.900000000000006,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,65.200000000000003,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,27.800000000000001,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\"\",true,0.0,27.300000000000001,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\"\",true,0.0,27.0,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\"\",true,0.0,28.300000000000001,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,27.199999999999999,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\"\",true,0.0,27.0,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\"\",true,0.0,28.199999999999999,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,9.300000000000001,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,9.699999999999999,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,9.4,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,9.1,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,9.1,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,9.699999999999999,0.0,0.0,true],[null,67,0.0,0.0,null,1.0,false,\"\",true,0.0,9.4,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,11.800000000000001,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,11.199999999999999,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,10.300000000000001,0.0,0.0,true],[null,17,0.0,0.0,null,1.0,false,\"\",true,0.0,4.5,0.0,0.0,true],[null,36,0.0,0.0,null,1.0,false,\"\",true,0.0,13.199999999999999,0.0,0.0,true],[null,56,0.0,0.0,null,1.0,false,\"\",true,0.0,148.300000000000011,0.0,0.0,true],[null,64,0.0,0.0,null,1.0,false,\"\",true,0.0,799.100000000000023,0.0,0.0,true],[null,50,0.0,0.0,null,1.0,false,\"\",true,0.0,847.0,0.0,0.0,true],[null,21,0.0,0.0,null,1.0,false,\"\",true,0.0,713.5,0.0,0.0,true],[null,60,0.0,0.0,null,1.0,false,\"\",true,0.0,50.0,0.0,0.0,true]]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object",
        "current_source": "bool",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "controllable": "bool"
      },
      "orient": "split"
    },
    "storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"q_mvar\",\"sn_mva\",\"soc_percent\",\"min_e_mwh\",\"max_e_mwh\",\"scaling\",\"in_service\",\"type\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "int64",
        "p_mw": "float64",
        "q_mvar": "float64",
        "sn_mva": "float64",
        "soc_percent": "float64",
        "min_e_mwh": "float64",
        "max_e_mwh": "float64",
        "scaling": "float64",
        "in_service": "bool",
        "type": "object"
      },
      "orient": "split"
    },
    "gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"p_mw\",\"vm_pu\",\"sn_mva\",\"min_q_mvar\",\"max_q_mvar\",\"scaling\",\"slack\",\"in_service\",\"type\",\"min_p_mw\",\"max_p_mw\",\"controllable\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31],\"data\":[[null,0,8.0,1.0468,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,1,8.0,1.0467,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,6,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,14,5.0,1.0428,null,0.0,6.0,1.0,false,true,null,5.0,12.0,true],[null,15,155.0,1.0461,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,17,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,22,155.0,1.05,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,24,8.0,1.05,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,25,8.0,1.05,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,30,55.0,0.9699,null,-15.0,19.0,1.0,false,true,null,22.0,55.0,true],[null,36,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,38,55.0,1.0437,null,-15.0,19.0,1.0,false,true,null,22.0,55.0,true],[null,39,155.0,1.0473,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,41,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,44,296.970000000000027,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,46,155.0,1.05,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,48,8.0,1.05,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,49,8.0,1.05,null,0.0,10.0,1.0,false,true,null,8.0,20.0,true],[null,54,55.0,0.9568,null,-15.0,19.0,1.0,false,true,null,22.0,55.0,true],[null,60,355.0,1.035,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,62,5.0,1.0422,null,0.0,6.0,1.0,false,true,null,5.0,12.0,true],[null,63,155.0,1.0449,null,-50.0,80.0,1.0,false,true,null,62.0,155.0,true],[null,65,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,68,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,69,55.0,1.05,null,-15.0,19.0,1.0,false,true,null,22.0,55.0,true],[null,70,355.0,1.05,null,-25.0,150.0,1.0,false,true,null,170.0,355.0,true],[null,13,0.0,1.0441,null,-50.0,200.0,1.0,false,true,null,0.0,0.0,true],[null,20,400.0,1.05,null,-50.0,200.0,1.0,false,true,null,396.0,400.0,true],[null,21,50.0,1.05,null,-10.0,16.0,1.0,false,true,null,0.0,50.0,true],[null,37,0.0,1.05,null,-50.0,200.0,1.0,false,true,null,0.0,0.0,true],[null,45,50.0,1.05,null,-10.0,16.0,1.0,false,true,null,0.0,50.0,true],[null,61,0.0,1.05,null,-50.0,200.0,1.0,false,true,null,0.0,0.0,true]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "p_mw": "float64",
        "vm_pu": "float64",
        "sn_mva": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64",
        "scaling": "float64",
        "slack": "bool",
        "in_service": "bool",
        "type": "object",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "controllable": "bool"
      },
      "orient": "split"
    },
    "switch": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"element\",\"et\",\"type\",\"closed\",\"name\",\"z_ohm\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "bus": "int64",
        "element": "int64",
        "et": "object",
        "type": "object",
        "closed": "bool",
        "name": "object",
        "z_ohm": "float64"
      },
      "orient": "split"
    },
    "shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"bus\",\"name\",\"q_mvar\",\"p_mw\",\"vn_kv\",\"step\",\"max_step\",\"in_service\"],\"index\":[0,1,2],\"data\":[[5,null,100.0,0.0,138.0,1,1,true],[29,null,100.0,0.0,138.0,1,1,true],[53,null,100.0,0.0,138.0,1,1,true]]}",
      "dtype": {
        "bus": "uint32",
        "name": "object",
        "q_mvar": "float64",
        "p_mw": "float64",
        "vn_kv": "float64",
        "step": "uint32",
        "max_step": "uint32",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"vm_pu\",\"va_degree\",\"in_service\",\"min_p_mw\",\"max_p_mw\",\"min_q_mvar\",\"max_q_mvar\"],\"index\":[0],\"data\":[[null,12,1.0347,0.0,true,22.0,55.0,-15.0,19.0]]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "vm_pu": "float64",
        "va_degree": "float64",
        "in_service": "bool",
        "min_p_mw": "float64",
        "max_p_mw": "float64",
        "min_q_mvar": "float64",
        "max_q_mvar": "float64"
      },
      "orient": "split"
    },
    "line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"from_bus\",\"to_bus\",\"length_km\",\"r_ohm_per_km\",\"x_ohm_per_km\",\"c_nf_per_km\",\"g_us_per_km\",\"max_i_ka\",\"df\",\"parallel\",\"type\",\"in_service\",\"max_loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103],\"data\":[[\"A1\",null,0,1,4.82802,0.118334223967589,0.552226378515416,1595.96667755736803,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A2\",null,0,2,88.5137,0.118334223967589,0.45397311376657,10.763569389166237,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A3\",null,0,4,35.405479999999997,0.118334223967589,0.457200410783867,10.8579866645098,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A4\",null,1,3,53.108220000000003,0.118334223967589,0.45540746799648,10.700624538937193,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A5\",null,1,5,80.466999999999999,0.118334223967589,0.454403420035543,10.801336299303662,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A6\",null,2,8,49.889539999999997,0.118334223967589,0.454250730714294,10.720929329333661,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A8\",null,3,8,43.452179999999998,0.118334223967589,0.45580589972701,10.770563261413908,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A9\",null,4,9,37.01482,0.118334223967589,0.452757030832515,10.837461169869895,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A10\",null,5,9,25.74944,0.103542445971641,0.451149228876434,1596.183050480030488,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A11\",null,6,7,25.74944,0.118334223967589,0.451149228876434,11.035019055778982,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"AB1\",null,6,26,67.592280000000002,0.118334223967589,0.453614525209092,10.880466968163031,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A12-1\",null,7,8,69.201620000000005,0.118334223967589,0.454073184991912,10.868965417456726,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A13-2\",null,7,9,69.201620000000005,0.118334223967589,0.454073184991912,10.868965417456726,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"A18\",null,10,12,53.108220000000003,0.05976475957959,0.478118076636724,11.330073041227619,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A19\",null,10,13,46.670859999999998,0.056673478911681,0.476057222858117,11.345700728181036,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A20\",null,11,12,53.108220000000003,0.05976475957959,0.478118076636724,11.330073041227619,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A21\",null,11,22,107.825779999999995,0.058872748242582,0.475888048294202,11.328381985549822,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A22\",null,12,22,96.560400000000001,0.060262799242754,0.476623957647234,11.341403114268845,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"AB2\",null,12,38,83.685680000000005,0.063212726478413,0.474095448588098,11.360577084030922,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A23\",null,13,15,43.452179999999998,0.06087151438662,0.718283869762116,11.355250981319234,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A24\",null,14,15,19.312080000000002,0.054784362947958,0.465667085057643,11.216772310815342,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A25-2\",null,14,20,54.717559999999999,0.058006972533132,0.473723609020578,11.326740666803728,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A25-2\",null,14,20,54.717559999999999,0.058006972533132,0.473723609020578,11.326740666803728,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A26\",null,14,23,57.936239999999998,0.063915090105951,0.474797812215636,11.320631313693264,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A27\",null,15,16,28.968119999999999,0.054784362947958,0.474797812215636,11.424490316571182,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A28\",null,15,18,25.74944,0.061632408316453,0.472515130426137,11.450455067290662,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A29\",null,16,17,16.093399999999999,0.06574123553755,0.460188648762847,11.21677231081534,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A30\",null,16,21,117.481819999999999,0.063039540926417,0.47279655694813,11.319208587626441,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A31-2\",null,17,20,28.968119999999999,0.054784362947958,0.474797812215636,11.424490316571182,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A31-2\",null,17,20,28.968119999999999,0.054784362947958,0.474797812215636,11.424490316571182,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A32-2\",null,18,19,44.25685,0.05976475957959,0.478118076636724,11.284752749062708,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A32-2\",null,18,19,44.25685,0.05976475957959,0.478118076636724,11.284752749062708,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A33-2\",null,19,22,24.1401,0.06574123553755,0.48210239394203,11.466033917722347,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A33-2\",null,19,22,24.1401,0.06574123553755,0.48210239394203,11.466033917722347,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"A34\",null,20,21,75.638980000000004,0.062943736152973,0.475574895378018,11.296323887487789,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"AB3\",null,22,40,82.076340000000002,0.06445219170348,0.476946218605752,11.363396785466522,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B1\",null,24,25,4.82802,0.118334223967589,0.552226378515416,1595.96667755736803,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B2\",null,24,26,88.5137,0.118334223967589,0.45397311376657,10.763569389166237,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B3\",null,24,28,35.405479999999997,0.118334223967589,0.457200410783867,10.8579866645098,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B4\",null,25,27,53.108220000000003,0.118334223967589,0.45540746799648,10.700624538937193,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B5\",null,25,29,80.466999999999999,0.118334223967589,0.454403420035543,10.801336299303662,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B6\",null,26,32,49.889539999999997,0.118334223967589,0.454250730714294,10.720929329333661,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B8\",null,27,32,43.452179999999998,0.118334223967589,0.45580589972701,10.770563261413908,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B9\",null,28,33,37.01482,0.118334223967589,0.452757030832515,10.837461169869895,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B10\",null,29,33,25.74944,0.103542445971641,0.451149228876434,1596.183050480030488,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B11\",null,30,31,25.74944,0.118334223967589,0.451149228876434,11.035019055778982,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B12-1\",null,31,32,69.201620000000005,0.118334223967589,0.454073184991912,10.868965417456726,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B13-2\",null,31,33,69.201620000000005,0.118334223967589,0.454073184991912,10.868965417456726,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"B18\",null,34,36,53.108220000000003,0.05976475957959,0.478118076636724,11.330073041227619,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B19\",null,34,37,46.670859999999998,0.056673478911681,0.476057222858117,11.345700728181036,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B20\",null,35,36,53.108220000000003,0.05976475957959,0.478118076636724,11.330073041227619,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B21\",null,35,46,107.825779999999995,0.058872748242582,0.475888048294202,11.328381985549822,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B22\",null,36,46,96.560400000000001,0.060262799242754,0.476623957647234,11.341403114268845,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B23\",null,37,39,43.452179999999998,0.06087151438662,0.718283869762116,11.355250981319234,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B24\",null,38,39,19.312080000000002,0.054784362947958,0.465667085057643,11.216772310815342,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B25-2\",null,38,44,54.717559999999999,0.058006972533132,0.473723609020578,11.326740666803728,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B25-2\",null,38,44,54.717559999999999,0.058006972533132,0.473723609020578,11.326740666803728,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B26\",null,38,47,57.936239999999998,0.063915090105951,0.474797812215636,11.320631313693264,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B27\",null,39,40,28.968119999999999,0.054784362947958,0.474797812215636,11.424490316571182,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B28\",null,39,42,25.74944,0.061632408316453,0.472515130426137,11.450455067290662,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B29\",null,40,41,16.093399999999999,0.06574123553755,0.460188648762847,11.21677231081534,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B30\",null,40,45,117.481819999999999,0.063039540926417,0.47279655694813,11.319208587626441,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B31-2\",null,41,44,28.968119999999999,0.054784362947958,0.474797812215636,11.424490316571182,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B31-2\",null,41,44,28.968119999999999,0.054784362947958,0.474797812215636,11.424490316571182,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B32-2\",null,42,43,44.25685,0.05976475957959,0.478118076636724,11.284752749062708,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B32-2\",null,42,43,44.25685,0.05976475957959,0.478118076636724,11.284752749062708,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B33-2\",null,43,46,24.1401,0.06574123553755,0.48210239394203,11.466033917722347,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B33-2\",null,43,46,24.1401,0.06574123553755,0.48210239394203,11.466033917722347,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"B34\",null,44,45,75.638980000000004,0.062943736152973,0.475574895378018,11.296323887487789,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C1\",null,48,49,4.82802,0.118334223967589,0.552226378515416,1595.96667755736803,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C2\",null,48,50,88.5137,0.118334223967589,0.45397311376657,10.763569389166237,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C3\",null,48,52,35.405479999999997,0.118334223967589,0.457200410783867,10.8579866645098,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C4\",null,49,51,53.108220000000003,0.118334223967589,0.45540746799648,10.700624538937193,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C5\",null,49,53,80.466999999999999,0.118334223967589,0.454403420035543,10.801336299303662,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C6\",null,50,56,49.889539999999997,0.118334223967589,0.454250730714294,10.720929329333661,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C8\",null,51,56,43.452179999999998,0.118334223967589,0.45580589972701,10.770563261413908,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C9\",null,52,57,37.01482,0.118334223967589,0.452757030832515,10.837461169869895,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C10\",null,53,57,25.74944,0.103542445971641,0.451149228876434,1596.183050480030488,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C11\",null,54,55,25.74944,0.118334223967589,0.451149228876434,11.035019055778982,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C12-1\",null,55,56,69.201620000000005,0.118334223967589,0.454073184991912,10.868965417456726,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C13-2\",null,55,57,69.201620000000005,0.118334223967589,0.454073184991912,10.868965417456726,0.0,0.732147080494091,1.0,1,\"ol\",true,100.0],[\"C18\",null,58,60,53.108220000000003,0.05976475957959,0.478118076636724,11.330073041227619,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C19\",null,58,61,46.670859999999998,0.056673478911681,0.476057222858117,11.345700728181036,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C20\",null,59,60,53.108220000000003,0.05976475957959,0.478118076636724,11.330073041227619,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C21\",null,59,70,107.825779999999995,0.058872748242582,0.475888048294202,11.328381985549822,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C22\",null,60,70,96.560400000000001,0.060262799242754,0.476623957647234,11.341403114268845,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C23\",null,61,63,43.452179999999998,0.06087151438662,0.718283869762116,11.355250981319234,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C24\",null,62,63,19.312080000000002,0.054784362947958,0.465667085057643,11.216772310815342,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C25-2\",null,62,68,54.717559999999999,0.058006972533132,0.473723609020578,11.326740666803728,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C25-2\",null,62,68,54.717559999999999,0.058006972533132,0.473723609020578,11.326740666803728,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C26\",null,62,71,57.936239999999998,0.063915090105951,0.474797812215636,11.320631313693264,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C27\",null,63,64,28.968119999999999,0.054784362947958,0.474797812215636,11.424490316571182,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C28\",null,63,66,25.74944,0.061632408316453,0.472515130426137,11.450455067290662,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C29\",null,64,65,16.093399999999999,0.06574123553755,0.460188648762847,11.21677231081534,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C30\",null,64,69,117.481819999999999,0.063039540926417,0.47279655694813,11.319208587626441,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C31-2\",null,65,68,28.968119999999999,0.054784362947958,0.474797812215636,11.424490316571182,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C31-2\",null,65,68,28.968119999999999,0.054784362947958,0.474797812215636,11.424490316571182,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C32-2\",null,66,67,44.25685,0.05976475957959,0.478118076636724,11.284752749062708,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C32-2\",null,66,67,44.25685,0.05976475957959,0.478118076636724,11.284752749062708,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C33-2\",null,67,70,24.1401,0.06574123553755,0.48210239394203,11.466033917722347,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C33-2\",null,67,70,24.1401,0.06574123553755,0.48210239394203,11.466033917722347,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"C34\",null,68,69,75.638980000000004,0.062943736152973,0.475574895378018,11.296323887487789,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"CA-1\",null,72,20,107.825779999999995,0.058872748242582,0.475888048294202,11.328381985549822,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0],[\"CB-1\",null,65,46,115.872479999999996,0.059349726526954,0.474797812215636,11.320631313693264,0.0,1.255109280847013,1.0,1,\"ol\",true,100.0]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "length_km": "float64",
        "r_ohm_per_km": "float64",
        "x_ohm_per_km": "float64",
        "c_nf_per_km": "float64",
        "g_us_per_km": "float64",
        "max_i_ka": "float64",
        "df": "float64",
        "parallel": "uint32",
        "type": "object",
        "in_service": "bool",
        "max_loading_percent": "float64"
      },
      "orient": "split"
    },
    "trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"lv_bus\",\"sn_mva\",\"vn_hv_kv\",\"vn_lv_kv\",\"vk_percent\",\"vkr_percent\",\"pfe_kw\",\"i0_percent\",\"shift_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_phase_shifter\",\"parallel\",\"df\",\"in_service\",\"max_loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15],\"data\":[[null,null,23,2,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,10,8,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,11,8,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,10,9,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,11,9,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,47,26,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[\"A7\",null,34,32,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,35,32,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,34,33,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,35,33,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,71,50,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[null,null,58,56,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,59,56,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,3.000000000000003,null,1,false,1,1.0,true,100.0],[null,null,58,57,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[\"A14\",null,59,57,400.0,230.0,138.0,33.609522460160008,0.8,0.0,0.0,0.0,\"lv\",0,null,null,1.49999999999999,null,1,false,1,1.0,true,100.0],[\"A15\",null,70,72,722.0,230.0,230.0,6.498000000000001,0.0,0.0,0.0,0.0,\"lv\",0,null,null,1.5,null,0,false,1,1.0,true,100.0]]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_percent": "float64",
        "vkr_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "float64",
        "tap_max": "float64",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_phase_shifter": "bool",
        "parallel": "uint32",
        "df": "float64",
        "in_service": "bool",
        "max_loading_percent": "float64"
      },
      "orient": "split"
    },
    "trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"std_type\",\"hv_bus\",\"mv_bus\",\"lv_bus\",\"sn_hv_mva\",\"sn_mv_mva\",\"sn_lv_mva\",\"vn_hv_kv\",\"vn_mv_kv\",\"vn_lv_kv\",\"vk_hv_percent\",\"vk_mv_percent\",\"vk_lv_percent\",\"vkr_hv_percent\",\"vkr_mv_percent\",\"vkr_lv_percent\",\"pfe_kw\",\"i0_percent\",\"shift_mv_degree\",\"shift_lv_degree\",\"tap_side\",\"tap_neutral\",\"tap_min\",\"tap_max\",\"tap_step_percent\",\"tap_step_degree\",\"tap_pos\",\"tap_at_star_point\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "std_type": "object",
        "hv_bus": "uint32",
        "mv_bus": "uint32",
        "lv_bus": "uint32",
        "sn_hv_mva": "float64",
        "sn_mv_mva": "float64",
        "sn_lv_mva": "float64",
        "vn_hv_kv": "float64",
        "vn_mv_kv": "float64",
        "vn_lv_kv": "float64",
        "vk_hv_percent": "float64",
        "vk_mv_percent": "float64",
        "vk_lv_percent": "float64",
        "vkr_hv_percent": "float64",
        "vkr_mv_percent": "float64",
        "vkr_lv_percent": "float64",
        "pfe_kw": "float64",
        "i0_percent": "float64",
        "shift_mv_degree": "float64",
        "shift_lv_degree": "float64",
        "tap_side": "object",
        "tap_neutral": "int32",
        "tap_min": "int32",
        "tap_max": "int32",
        "tap_step_percent": "float64",
        "tap_step_degree": "float64",
        "tap_pos": "int32",
        "tap_at_star_point": "bool",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"rft_pu\",\"xft_pu\",\"rtf_pu\",\"xtf_pu\",\"sn_mva\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "rft_pu": "float64",
        "xft_pu": "float64",
        "rtf_pu": "float64",
        "xtf_pu": "float64",
        "sn_mva": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"from_bus\",\"to_bus\",\"p_mw\",\"loss_percent\",\"loss_mw\",\"vm_from_pu\",\"vm_to_pu\",\"max_p_mw\",\"min_q_from_mvar\",\"min_q_to_mvar\",\"max_q_from_mvar\",\"max_q_to_mvar\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "from_bus": "uint32",
        "to_bus": "uint32",
        "p_mw": "float64",
        "loss_percent": "float64",
        "loss_mw": "float64",
        "vm_from_pu": "float64",
        "vm_to_pu": "float64",
        "max_p_mw": "float64",
        "min_q_from_mvar": "float64",
        "min_q_to_mvar": "float64",
        "max_q_from_mvar": "float64",
        "max_q_to_mvar": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"bus\",\"ps_mw\",\"qs_mvar\",\"qz_mvar\",\"pz_mw\",\"r_ohm\",\"x_ohm\",\"vm_pu\",\"in_service\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "bus": "uint32",
        "ps_mw": "float64",
        "qs_mvar": "float64",
        "qz_mvar": "float64",
        "pz_mw": "float64",
        "r_ohm": "float64",
        "x_ohm": "float64",
        "vm_pu": "float64",
        "in_service": "bool"
      },
      "orient": "split"
    },
    "measurement": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"name\",\"measurement_type\",\"element_type\",\"element\",\"value\",\"std_dev\",\"side\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "name": "object",
        "measurement_type": "object",
        "element_type": "object",
        "element": "uint32",
        "value": "float64",
        "std_dev": "float64",
        "side": "object"
      },
      "orient": "split"
    },
    "pwl_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"power_type\",\"element\",\"et\",\"points\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "power_type": "object",
        "element": "object",
        "et": "object",
        "points": "object"
      },
      "orient": "split"
    },
    "poly_cost": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"element\",\"et\",\"cp0_eur\",\"cp1_eur_per_mw\",\"cp2_eur_per_mw2\",\"cq0_eur\",\"cq1_eur_per_mvar\",\"cq2_eur_per_mvar2\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "element": "object",
        "et": "object",
        "cp0_eur": "float64",
        "cp1_eur_per_mw": "float64",
        "cp2_eur_per_mw2": "float64",
        "cq0_eur": "float64",
        "cq1_eur_per_mvar": "float64",
        "cq2_eur_per_mvar2": "float64"
      },
      "orient": "split"
    },
    "line_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"coords\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "coords": "object"
      },
      "orient": "split"
    },
    "bus_geodata": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"x\",\"y\",\"coords\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72],\"data\":[[33.396103262800004,-113.835641977000009,null],[33.357678442400001,-113.825933492000004,null],[33.536832822400001,-114.67039912700001,null],[33.812303523499999,-113.825419052000001,null],[33.6595598392,-113.999023094999998,null],[33.738036446100004,-114.18192417600001,null],[34.6972619565,-113.701308807000004,null],[34.459210795799997,-113.761643582000005,null],[33.920436272899998,-114.308280962000012,null],[33.912793069999999,-114.29296455299999,null],[33.904386073600001,-114.301117722000001,null],[33.910866014299998,-114.313402427000014,null],[34.354280335399999,-114.274656952000001,null],[33.777086092099999,-114.819911267000009,null],[33.506183718199999,-115.329508431000008,null],[33.661031240999996,-115.321058012999998,null],[33.575232548400002,-115.640808726000003,null],[33.5445308225,-115.799955997999987,null],[33.869078913700001,-115.369130552000001,null],[34.244578592899998,-115.262469926000008,null],[33.527121470399997,-116.070777995,null],[32.818864065900002,-116.324347338999999,null],[34.382000271000003,-115.068788422999987,null],[33.542965060699998,-114.656488277999998,null],[36.255663598600002,-113.721495941000001,null],[36.2899625624,-113.74599847399999,null],[35.354402262500002,-113.975933628999996,null],[36.190292313500002,-114.221868152999988,null],[36.079229508800005,-113.983041182999997,null],[35.787397173000002,-113.890346787000013,null],[36.0524666349,-113.082849386000007,null],[35.933814207899999,-113.317701118999992,null],[35.805107325900004,-114.150832502000014,null],[35.787823407800005,-114.162881451000004,null],[35.801484828100001,-114.167551621000001,null],[35.791445383499998,-114.146165072999992,null],[36.146095403499999,-114.622896433999998,null],[35.567611130400003,-114.492568426000005,null],[35.148590888999998,-114.575774314,null],[35.261489568999998,-114.730762648999999,null],[35.087748900900003,-114.921163572999987,null],[35.114906939099996,-115.077882262999992,null],[35.419217201900004,-114.979181721000003,null],[35.646695548099998,-115.446586887999999,null],[35.3163216007,-115.197942427000001,null],[36.330981041599998,-115.290209500000003,null],[35.824349648000002,-115.536445585999999,null],[35.356437515000003,-113.960252512999986,null],[35.047582197899999,-118.821765372000002,null],[35.029936883600001,-118.864859539999998,null],[35.217542528800003,-118.043549932000005,null],[34.632091454499999,-118.563585313999994,null],[34.873884879800002,-118.51048733399999,null],[34.8871676415,-118.276199699000003,null],[34.101265624499995,-118.878177962999999,null],[34.2247178422,-118.654257923999992,null],[34.735757934600002,-118.127342032000001,null],[34.729315907199997,-118.104524762999986,null],[34.742093865400001,-118.111933172000008,null],[34.722963072199995,-118.119887367999993,null],[34.265268135100001,-118.018855063999993,null],[34.944964230399996,-117.684879151000004,null],[35.265970124799999,-117.386433533999991,null],[35.138367105,-117.251588639999994,null],[35.378433407899998,-117.055829457999991,null],[35.505813228800001,-116.976571398999994,null],[34.917631199600002,-117.124419517999996,null],[34.462465625500002,-117.063508272999997,null],[35.745344380700004,-117.115362792999989,null],[36.438958479100002,-117.485271733999994,null],[34.253003369399998,-117.113221062000008,null],[35.206581822399997,-118.034816845999998,null],[34.251891313499996,-117.128977232999986,null]]}",
      "dtype": {
        "x": "object",
        "y": "object",
        "coords": "object"
      },
      "orient": "split"
    },
    "version": "2.1.0",
    "converged": true,
    "name": "",
    "f_hz": 50,
    "sn_mva": 100.0,
    "std_types": {
      "line": {
        "NAYY 4x50 SE": {
          "c_nf_per_km": 210,
          "r_ohm_per_km": 0.642,
          "x_ohm_per_km": 0.083,
          "max_i_ka": 0.142,
          "type": "cs",
          "q_mm2": 50,
          "alpha": 0.00403
        },
        "NAYY 4x120 SE": {
          "c_nf_per_km": 264,
          "r_ohm_per_km": 0.225,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.242,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NAYY 4x150 SE": {
          "c_nf_per_km": 261,
          "r_ohm_per_km": 0.208,
          "x_ohm_per_km": 0.08,
          "max_i_ka": 0.27,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 12/20 kV": {
          "c_nf_per_km": 216,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.252,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 12/20 kV": {
          "c_nf_per_km": 273,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.117,
          "max_i_ka": 0.362,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 12/20 kV": {
          "c_nf_per_km": 304,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.112,
          "max_i_ka": 0.421,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x95 RM/25 6/10 kV": {
          "c_nf_per_km": 315,
          "r_ohm_per_km": 0.313,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.249,
          "type": "cs",
          "q_mm2": 95,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x185 RM/25 6/10 kV": {
          "c_nf_per_km": 406,
          "r_ohm_per_km": 0.161,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.358,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x240 RM/25 6/10 kV": {
          "c_nf_per_km": 456,
          "r_ohm_per_km": 0.122,
          "x_ohm_per_km": 0.105,
          "max_i_ka": 0.416,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 12/20 kV": {
          "c_nf_per_km": 250,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.116,
          "max_i_ka": 0.319,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 12/20 kV": {
          "c_nf_per_km": 230,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.119,
          "max_i_ka": 0.283,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 12/20 kV": {
          "c_nf_per_km": 190,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.132,
          "max_i_ka": 0.22,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x150 RM/25 6/10 kV": {
          "c_nf_per_km": 360,
          "r_ohm_per_km": 0.206,
          "x_ohm_per_km": 0.11,
          "max_i_ka": 0.315,
          "type": "cs",
          "q_mm2": 150,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x120 RM/25 6/10 kV": {
          "c_nf_per_km": 340,
          "r_ohm_per_km": 0.253,
          "x_ohm_per_km": 0.113,
          "max_i_ka": 0.28,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00403
        },
        "NA2XS2Y 1x70 RM/25 6/10 kV": {
          "c_nf_per_km": 280,
          "r_ohm_per_km": 0.443,
          "x_ohm_per_km": 0.123,
          "max_i_ka": 0.217,
          "type": "cs",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "N2XS(FL)2Y 1x120 RM/35 64/110 kV": {
          "c_nf_per_km": 112,
          "r_ohm_per_km": 0.153,
          "x_ohm_per_km": 0.166,
          "max_i_ka": 0.366,
          "type": "cs",
          "q_mm2": 120,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x185 RM/35 64/110 kV": {
          "c_nf_per_km": 125,
          "r_ohm_per_km": 0.099,
          "x_ohm_per_km": 0.156,
          "max_i_ka": 0.457,
          "type": "cs",
          "q_mm2": 185,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x240 RM/35 64/110 kV": {
          "c_nf_per_km": 135,
          "r_ohm_per_km": 0.075,
          "x_ohm_per_km": 0.149,
          "max_i_ka": 0.526,
          "type": "cs",
          "q_mm2": 240,
          "alpha": 0.00393
        },
        "N2XS(FL)2Y 1x300 RM/35 64/110 kV": {
          "c_nf_per_km": 144,
          "r_ohm_per_km": 0.06,
          "x_ohm_per_km": 0.144,
          "max_i_ka": 0.588,
          "type": "cs",
          "q_mm2": 300,
          "alpha": 0.00393
        },
        "15-AL1/3-ST1A 0.4": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 1.8769,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.105,
          "type": "ol",
          "q_mm2": 16,
          "alpha": 0.00403
        },
        "24-AL1/4-ST1A 0.4": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 1.2012,
          "x_ohm_per_km": 0.335,
          "max_i_ka": 0.14,
          "type": "ol",
          "q_mm2": 24,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 0.4": {
          "c_nf_per_km": 12.2,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.3,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 0.4": {
          "c_nf_per_km": 13.2,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.29,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 10.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 10.0": {
          "c_nf_per_km": 10.1,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 10.0": {
          "c_nf_per_km": 10.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.339,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 10.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 10.0": {
          "c_nf_per_km": 11.1,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.323,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 10.0": {
          "c_nf_per_km": 11.25,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.315,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "34-AL1/6-ST1A 20.0": {
          "c_nf_per_km": 9.15,
          "r_ohm_per_km": 0.8342,
          "x_ohm_per_km": 0.382,
          "max_i_ka": 0.17,
          "type": "ol",
          "q_mm2": 34,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 20.0": {
          "c_nf_per_km": 9.5,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.372,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 20.0": {
          "c_nf_per_km": 9.7,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 20.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.35,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 20.0": {
          "c_nf_per_km": 10.3,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.344,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 20.0": {
          "c_nf_per_km": 10.5,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.337,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 20.0": {
          "c_nf_per_km": 10.75,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.33,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 20.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.32,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "48-AL1/8-ST1A 110.0": {
          "c_nf_per_km": 8,
          "r_ohm_per_km": 0.5939,
          "x_ohm_per_km": 0.46,
          "max_i_ka": 0.21,
          "type": "ol",
          "q_mm2": 48,
          "alpha": 0.00403
        },
        "70-AL1/11-ST1A 110.0": {
          "c_nf_per_km": 8.4,
          "r_ohm_per_km": 0.4132,
          "x_ohm_per_km": 0.45,
          "max_i_ka": 0.29,
          "type": "ol",
          "q_mm2": 70,
          "alpha": 0.00403
        },
        "94-AL1/15-ST1A 110.0": {
          "c_nf_per_km": 8.65,
          "r_ohm_per_km": 0.306,
          "x_ohm_per_km": 0.44,
          "max_i_ka": 0.35,
          "type": "ol",
          "q_mm2": 94,
          "alpha": 0.00403
        },
        "122-AL1/20-ST1A 110.0": {
          "c_nf_per_km": 8.5,
          "r_ohm_per_km": 0.2376,
          "x_ohm_per_km": 0.43,
          "max_i_ka": 0.41,
          "type": "ol",
          "q_mm2": 122,
          "alpha": 0.00403
        },
        "149-AL1/24-ST1A 110.0": {
          "c_nf_per_km": 8.75,
          "r_ohm_per_km": 0.194,
          "x_ohm_per_km": 0.41,
          "max_i_ka": 0.47,
          "type": "ol",
          "q_mm2": 149,
          "alpha": 0.00403
        },
        "184-AL1/30-ST1A 110.0": {
          "c_nf_per_km": 8.8,
          "r_ohm_per_km": 0.1571,
          "x_ohm_per_km": 0.4,
          "max_i_ka": 0.535,
          "type": "ol",
          "q_mm2": 184,
          "alpha": 0.00403
        },
        "243-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9,
          "r_ohm_per_km": 0.1188,
          "x_ohm_per_km": 0.39,
          "max_i_ka": 0.645,
          "type": "ol",
          "q_mm2": 243,
          "alpha": 0.00403
        },
        "305-AL1/39-ST1A 110.0": {
          "c_nf_per_km": 9.2,
          "r_ohm_per_km": 0.0949,
          "x_ohm_per_km": 0.38,
          "max_i_ka": 0.74,
          "type": "ol",
          "q_mm2": 305,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 110.0": {
          "c_nf_per_km": 9.75,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.37,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 110.0": {
          "c_nf_per_km": 9.95,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.36,
          "max_i_ka": 0.115,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 220.0": {
          "c_nf_per_km": 10,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.285,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 220.0": {
          "c_nf_per_km": 11.7,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.275,
          "max_i_ka": 0.115,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        },
        "490-AL1/64-ST1A 380.0": {
          "c_nf_per_km": 11,
          "r_ohm_per_km": 0.059,
          "x_ohm_per_km": 0.253,
          "max_i_ka": 0.96,
          "type": "ol",
          "q_mm2": 490,
          "alpha": 0.00403
        },
        "679-AL1/86-ST1A 380.0": {
          "c_nf_per_km": 14.6,
          "r_ohm_per_km": 0.042,
          "x_ohm_per_km": 0.25,
          "max_i_ka": 0.115,
          "type": "ol",
          "q_mm2": 679,
          "alpha": 0.00403
        }
      },
      "trafo": {
        "160 MVA 380/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 60,
          "vkr_percent": 0.25,
          "sn_mva": 160,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 380.0,
          "vk_percent": 12.2,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "100 MVA 220/110 kV": {
          "i0_percent": 0.06,
          "pfe_kw": 55,
          "vkr_percent": 0.26,
          "sn_mva": 100,
          "vn_lv_kv": 110.0,
          "vn_hv_kv": 220.0,
          "vk_percent": 12.0,
          "shift_degree": 0,
          "vector_group": "Yy0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/20 kV": {
          "i0_percent": 0.04,
          "pfe_kw": 22,
          "vkr_percent": 0.32,
          "sn_mva": 63,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 18,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/20 kV": {
          "i0_percent": 0.05,
          "pfe_kw": 18,
          "vkr_percent": 0.34,
          "sn_mva": 40,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 16.2,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/20 kV": {
          "i0_percent": 0.07,
          "pfe_kw": 14,
          "vkr_percent": 0.41,
          "sn_mva": 25,
          "vn_lv_kv": 20.0,
          "vn_hv_kv": 110.0,
          "vk_percent": 12,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "63 MVA 110/10 kV": {
          "sn_mva": 63,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 18,
          "vkr_percent": 0.32,
          "pfe_kw": 22,
          "i0_percent": 0.04,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "40 MVA 110/10 kV": {
          "sn_mva": 40,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 16.2,
          "vkr_percent": 0.34,
          "pfe_kw": 18,
          "i0_percent": 0.05,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "25 MVA 110/10 kV": {
          "sn_mva": 25,
          "vn_hv_kv": 110,
          "vn_lv_kv": 10,
          "vk_percent": 12,
          "vkr_percent": 0.41,
          "pfe_kw": 14,
          "i0_percent": 0.07,
          "shift_degree": 150,
          "vector_group": "YNd5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -9,
          "tap_max": 9,
          "tap_step_degree": 0,
          "tap_step_percent": 1.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 20/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.44,
          "pfe_kw": 0.8,
          "i0_percent": 0.32,
          "shift_degree": 150,
          "vector_group": "Yzn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 20/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.425,
          "pfe_kw": 1.35,
          "i0_percent": 0.3375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 20/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 20,
          "vn_lv_kv": 0.4,
          "vk_percent": 6,
          "vkr_percent": 1.206,
          "pfe_kw": 1.65,
          "i0_percent": 0.2619,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.25 MVA 10/0.4 kV": {
          "sn_mva": 0.25,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.2,
          "pfe_kw": 0.6,
          "i0_percent": 0.24,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.4 MVA 10/0.4 kV": {
          "sn_mva": 0.4,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.325,
          "pfe_kw": 0.95,
          "i0_percent": 0.2375,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        },
        "0.63 MVA 10/0.4 kV": {
          "sn_mva": 0.63,
          "vn_hv_kv": 10,
          "vn_lv_kv": 0.4,
          "vk_percent": 4,
          "vkr_percent": 1.0794,
          "pfe_kw": 1.18,
          "i0_percent": 0.1873,
          "shift_degree": 150,
          "vector_group": "Dyn5",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -2,
          "tap_max": 2,
          "tap_step_degree": 0,
          "tap_step_percent": 2.5,
          "tap_phase_shifter": false
        }
      },
      "trafo3w": {
        "63/25/38 MVA 110/20/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 20,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        },
        "63/25/38 MVA 110/10/10 kV": {
          "sn_hv_mva": 63,
          "sn_mv_mva": 25,
          "sn_lv_mva": 38,
          "vn_hv_kv": 110,
          "vn_mv_kv": 10,
          "vn_lv_kv": 10,
          "vk_hv_percent": 10.4,
          "vk_mv_percent": 10.4,
          "vk_lv_percent": 10.4,
          "vkr_hv_percent": 0.28,
          "vkr_mv_percent": 0.32,
          "vkr_lv_percent": 0.35,
          "pfe_kw": 35,
          "i0_percent": 0.89,
          "shift_mv_degree": 0,
          "shift_lv_degree": 0,
          "vector_group": "YN0yn0yn0",
          "tap_side": "hv",
          "tap_neutral": 0,
          "tap_min": -10,
          "tap_max": 10,
          "tap_step_percent": 1.2
        }
      }
    },
    "res_bus": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"vm_pu\",\"va_degree\",\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72],\"data\":[[1.0468,-8.57501538318413,-60.0,11.32248679239185],[1.0467,-8.633843977493337,-71.0,15.340987667657663],[1.011336415887654,-7.98023923239721,180.0,37.0],[1.017469949716919,-10.744881948471168,74.0,15.0],[1.035391638224372,-10.928291745909588,71.0,14.0],[1.032420306222382,-13.15740349258394,136.0,134.589168870031671],[1.05,-3.988912065358909,-230.0,-24.505761113045068],[1.016715104216173,-9.34243545292602,171.0,35.0],[1.026628375155245,-8.459834837803561,175.0,36.0],[1.049995605009216,-10.202905829753972,195.0,40.0],[1.027047922718698,-4.083378440486618,0.0,0.0],[1.019655204163562,-2.395680123893607,0.0,0.0],[1.0347,0.0,45.004708462212989,-22.071404130020156],[1.0441,-2.551783807731159,194.0,-64.200385374386514],[1.0428,5.977264103728713,152.0,-28.201456789531477],[1.0461,5.823905560766601,-55.0,-59.874749373873812],[1.048334702595336,9.13790353979936,0.0,0.0],[1.05,9.951923359694899,-22.0,-0.452491217877935],[1.039756470810371,5.367816482196948,181.0,37.0],[1.043892945090003,6.846647915407304,128.0,26.0],[1.049999999999999,10.563837495537054,-400.000000000000114,21.92870902337819],[1.05,16.516046291937208,-300.0,40.761010705376293],[1.05,8.378423891504893,-670.0,-25.067974638238866],[1.013235006141322,0.844268496262162,0.0,0.0],[1.05,-12.610892591442649,-34.0,0.266059324519176],[1.05,-12.6507269169201,-71.0,5.719453857438737],[1.01853807327638,-9.120712089195987,180.0,37.0],[1.015265501940738,-14.429049807313929,74.0,15.0],[1.033457796743739,-14.929109962948006,71.0,14.000000000000057],[1.027530669967925,-17.154688894245659,136.0,133.581927772473193],[0.9699,-22.391882136451368,15.0,-12.999878266538758],[0.963766711843695,-21.695683591426214,171.0,35.0],[1.020051299625107,-11.845733133483737,175.0,36.0],[1.042785198626144,-14.163118754373913,195.0,40.0],[1.028350029892536,-5.949920363893022,0.0,0.0],[1.017780362768064,-4.163976493659869,0.0,0.0],[1.05,-0.390197649587986,-200.0,-100.247850422458896],[1.049999999999999,-4.128459411973621,194.0,-86.286976552872488],[1.0437,4.742153760860306,57.0,-22.301564795337299],[1.0473,4.678596569233544,-55.0,-59.81163287131676],[1.049422335757627,8.086158902585114,0.0,0.0],[1.05,8.905759421570487,-22.0,7.688416188778774],[1.040357604875557,4.448594498499817,181.0,37.0],[1.044023081022142,6.122707473492629,128.0,26.0],[1.05,9.51578444868503,-296.970000000000255,7.622896937376368],[1.05,15.466630661993276,-300.0,41.838195033458987],[1.05,7.761555184776501,-726.0,-0.680705103047103],[1.01659525209572,-0.385520910211513,0.0,0.0],[1.05,-23.503774238415069,4.0,-26.971355275008591],[1.05,-23.569545667045581,-29.0,-14.299918857259286],[0.998171083327164,-17.733134216947324,180.0,37.0],[1.007351082210355,-23.757061684067793,74.0,15.0],[1.028308863884102,-24.498418814980536,71.0,14.0],[1.019614400851312,-26.020161568867785,136.0,131.961352642337971],[0.9568,-30.661573824723828,15.0,-12.977507178202018],[0.950612586054093,-29.946518489340761,171.0,35.0],[1.006969701374427,-19.748100755193079,175.0,36.0],[1.032442402190721,-22.313833266148585,195.0,40.0],[1.018109208149911,-12.833535787560322,0.0,0.0],[1.002550619392197,-11.044604943727068,0.0,0.0],[1.035,-7.624189520072432,-90.0,-95.97964215376021],[1.05,-9.655014432375703,194.0,-127.722946436146913],[1.0422,1.503008872266599,127.0,-64.775070574235315],[1.0449,1.162518268933979,-55.0,-59.128977007843332],[1.047475700131407,5.119036622550564,0.0,0.0],[1.05,6.217268469730017,-22.0,4.764786356132163],[1.039002017277146,0.850099343328004,181.0,37.0],[1.043570442911973,2.456339957266408,128.0,26.0],[1.05,6.904630181411246,-355.0,3.524214352229819],[1.05,12.932205382500237,-310.0,39.966582469400692],[1.05,4.057021273883024,-710.0,-74.926619201439962],[0.999273218125586,-5.50114463374778,0.0,0.0],[1.049228726873768,4.598183390271366,0.0,0.0]]}",
      "dtype": {
        "vm_pu": "float64",
        "va_degree": "float64",
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_line": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\",\"i_ka\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\",\"loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103],\"data\":[[7.836947725443506,-26.185471349368356,-7.835242708862798,-24.317676453089774,0.001705016580708,-50.50314780245813,0.109240824548019,0.102119414039179,0.109240824548019,1.0468,-8.57501538318413,1.0467,-8.633843977493337,14.920611917799084],[-0.576054957341804,14.648159473053719,0.734735248448643,-20.077390194830272,0.158680291106839,-5.429230721776554,0.058588880488112,0.083111765977911,0.083111765977911,1.0468,-8.57501538318413,1.011336415887654,-7.98023923239721,11.351785480292206],[52.739107231898224,0.214825083924212,-52.18025065549628,-0.548606490460941,0.558856576401944,-0.333781406536729,0.210781722376881,0.210855918386827,0.210855918386827,1.0468,-8.57501538318413,1.035391638224372,-10.928291745909588,28.799666624980659],[34.938480887838473,13.71875965597455,-34.497668165803972,-15.644702754786287,0.440812722034501,-1.925943098811738,0.150030109452972,0.155754755418511,0.155754755418511,1.0467,-8.633843977493337,1.017469949716919,-10.744881948471168,21.273697535391285],[43.896761821025116,-4.742070870543227,-43.015717213742334,2.505453457888274,0.881044607282782,-2.236617412654953,0.176477760414207,0.174608885150162,0.176477760414207,1.0467,-8.633843977493337,1.032420306222382,-13.15740349258394,24.104140426963184],[3.676101076540652,-15.559619474744677,-3.613250243815325,12.478058107722227,0.062850832725327,-3.08156136702245,0.066139089818239,0.052939346860368,0.066139089818239,1.011336415887654,-7.98023923239721,1.026628375155245,-8.459834837803561,9.033579670030912],[-39.502331834196113,0.644702754785951,39.910448904913586,-1.997591547121483,0.408117070717474,-1.352888792335532,0.162449829514842,0.162845945272934,0.162845945272934,1.017469949716919,-10.744881948471168,1.026628375155245,-8.459834837803561,22.242244708950672],[-18.819749344503787,-13.451393509539194,18.92748722226564,11.254176060314684,0.107737877761853,-2.19721744922451,0.093472190969931,0.087740821542157,0.093472190969931,1.035391638224372,-10.928291745909588,1.049995605009216,-10.202905829753972,12.766859755399345],[-92.984282786257609,-137.09462232791941,94.124702281814805,-124.539030376300559,1.140419495557197,-261.633652704219969,0.67128016170595,0.622007308495972,0.67128016170595,1.032420306222382,-13.15740349258394,1.049995605009216,-10.202905829753972,91.68651758509175],[168.707362197301762,19.739344307854331,-164.514754060505652,-5.570803948989379,4.19260813679611,14.168540358864952,0.676795655780143,0.677352455978556,0.677352455978556,1.05,-3.988912065358909,1.016715104216173,-9.34243545292602,92.515899335614904],[61.292637802698238,4.766416805190815,-59.841776425118986,-3.912605099240233,1.450861377579251,0.853811705950582,0.244956245545934,0.246328007454953,0.246328007454953,1.05,-3.988912065358909,1.01853807327638,-9.120712089195987,33.644606940004159],[-10.596996848534472,-5.597619173704992,10.648162437159778,1.09668254275281,0.051165588625306,-4.500936630952182,0.049315462584319,0.043622740536379,0.049315462584319,1.016715104216173,-9.34243545292602,1.026628375155245,-8.459834837803561,6.735731644390092],[4.111750909040177,-23.831576877304865,-3.91233004725163,19.790345622457792,0.199420861788547,-4.041231254847073,0.099513834942265,0.08038052868363,0.099513834942265,1.016715104216173,-9.34243545292602,1.049995605009216,-10.202905829753972,13.592055147595145],[-156.547779488825057,3.541414911930162,157.946202798233458,-2.981186064466811,1.3984233094084,0.560228847463351,0.382717954770328,0.383251287747591,0.383251287747591,1.027047922718698,-4.083378440486618,1.0347,0.0,30.535292312471217],[-72.076205089744178,-36.846916769013752,72.371617623588051,29.89050417283471,0.295412533843873,-6.956412596179042,0.197847300746502,0.188251481451403,0.197847300746502,1.027047922718698,-4.083378440486618,1.0441,-2.551783807731159,15.763352543531845],[-94.160402679677517,-23.466736444057531,94.691321562785546,17.162583382032206,0.530918883108029,-6.304153062025325,0.238897422678484,0.23346729140196,0.238897422678484,1.019655204163562,-2.395680123893607,1.0347,0.0,19.033993798313993],[-204.737862104254106,2.334387979922996,209.595087120209428,15.184884034964664,4.857225015955322,17.519272014887662,0.504062731140996,0.502388997673113,0.504062731140996,1.019655204163562,-2.395680123893607,1.05,8.378423891504893,40.160863984754243],[-179.702534496177975,8.109907339872471,183.053248407440151,-1.384053624344116,3.350713911262176,6.725853715528356,0.436408398868208,0.437635043937,0.437635043937,1.0347,0.0,1.05,8.378423891504893,34.868282038490008],[-117.93969832705406,-0.219900527416714,119.24528225892557,-7.051538845547208,1.30558393187151,-7.271439372963922,0.286126350155406,0.287299639119943,0.287299639119943,1.0347,0.0,1.0437,4.742153760860306,22.890408309789422],[-266.371617623588122,34.309881201551981,269.694923192078363,-4.051202575366741,3.323305568490241,30.25867862618524,0.645699481064421,0.647232174134353,0.647232174134353,1.0441,-2.551783807731159,1.0461,5.823905560766601,51.567794455122417],[14.594748989317818,-23.894008716913042,-14.581980878803819,20.075374966278236,0.012768110513999,-3.818633750634806,0.067398348294759,0.059539747126133,0.067398348294759,1.0428,5.977264103728713,1.0461,5.823905560766601,5.369918725266299],[-177.033884902141864,7.910460541922728,178.773223508454464,-4.98401089970362,1.7393386063126,2.926449642219108,0.426579555665051,0.427556406017954,0.427556406017954,1.0428,5.977264103728713,1.049999999999999,10.563837495537054,34.065273242933586],[-177.033884902141864,7.910460541922728,178.773223508454464,-4.98401089970362,1.7393386063126,2.926449642219108,0.426579555665051,0.427556406017954,0.427556406017954,1.0428,5.977264103728713,1.049999999999999,10.563837495537054,34.065273242933586],[187.473020814966134,36.274544422599384,-185.095957496024596,-30.138079513907105,2.377063318941538,6.136464908692279,0.459653546383935,0.464601098976892,0.464601098976892,1.0428,5.977264103728713,1.013235006141322,0.844268496262162,37.016784599294425],[-240.847093050536273,22.842968251944331,242.455636827440657,-14.933915380104764,1.608543776904384,7.909052871839567,0.580529567992292,0.581655889720475,0.581655889720475,1.0461,5.823905560766601,1.048334702595336,9.13790353979936,46.343047461806961],[40.734150737262666,21.00760873101596,-40.673279641977857,-25.870706218884358,0.06087109528481,-4.863097487868398,0.109978818480486,0.11637546805887,0.11637546805887,1.0461,5.823905560766601,1.039756470810371,5.367816482196948,9.272138277898284],[-111.102157812236726,2.546809587481757,111.327111891029446,-4.274389508935126,0.22495407879272,-1.727579921453369,0.266102002370751,0.266344084384061,0.266344084384061,1.048334702595336,9.13790353979936,1.05,9.951923359694899,21.22078837663587],[-131.353479015204584,12.387105792623995,133.628054866968426,-19.654424322151066,2.274575851763842,-7.267318529527071,0.315918999238852,0.322899544085042,0.322899544085042,1.048334702595336,9.13790353979936,1.05,16.516046291937208,25.726807140421492],[-44.663555945514609,2.363440363405485,44.718629215108272,-7.949888693594029,0.055073269593663,-5.586448330188544,0.106925855002522,0.108584359972098,0.108584359972098,1.05,9.951923359694899,1.049999999999999,10.563837495537054,8.651386905435034],[-44.663555945514609,2.363440363405485,44.718629215108272,-7.949888693594029,0.055073269593663,-5.586448330188544,0.106925855002522,0.108584359972098,0.108584359972098,1.05,9.951923359694899,1.049999999999999,10.563837495537054,8.651386905435034],[-70.163360179010979,-5.564646890558,70.391095307632455,-1.622316977982061,0.227735128621475,-7.186963868540062,0.169922885666067,0.169312338938629,0.169922885666067,1.039756470810371,5.367816482196948,1.043892945090003,6.846647915407304,13.538493281747895],[-70.163360179010979,-5.564646890558,70.391095307632455,-1.622316977982061,0.227735128621475,-7.186963868540062,0.169922885666067,0.169312338938629,0.169922885666067,1.039756470810371,5.367816482196948,1.043892945090003,6.846647915407304,13.538493281747895],[-134.391095307631787,-11.377683022016313,134.890483932634226,9.997777566172017,0.499388625002439,-1.379905455844296,0.324322377901238,0.323365118695725,0.324322377901238,1.043892945090003,6.846647915407304,1.05,8.378423891504893,25.840170481598886],[-134.391095307631787,-11.377683022016313,134.890483932634226,9.997777566172017,0.499388625002439,-1.379905455844296,0.324322377901238,0.323365118695725,0.324322377901238,1.043892945090003,6.846647915407304,1.05,8.378423891504893,25.840170481598886],[-164.097989898497474,22.632081488593038,166.371945133031488,-21.106586383225348,2.273955234534014,1.525495105367689,0.396020028791368,0.400930752146356,0.400930752146356,1.049999999999999,10.563837495537054,1.05,16.516046291937208,31.943891919577528],[7.570696607081976,-8.728410904723841,-7.565494855033789,-8.312447230719314,0.005201752048188,-17.040858135443155,0.027622555377107,0.026885646397608,0.027622555377107,1.05,8.378423891504893,1.049422335757627,8.086158902585114,2.200808790009611],[5.235039010846916,-26.532515848376079,-5.23425915264412,-24.289094813345404,0.000779858202796,-50.821610661721479,0.107756266661438,0.099000955259361,0.107756266661438,1.05,-12.610892591442649,1.05,-12.6507269169201,14.717844205390831],[-24.84207148586151,19.929797451739748,25.415489324165598,-23.828729557561324,0.573417838304088,-3.898932105821576,0.126899416525554,0.143102959352663,0.143102959352663,1.05,-12.610892591442649,1.01853807327638,-9.120712089195987,19.545657309196621],[53.60703247501489,6.336659072118842,-53.022053399068589,-6.572627912624094,0.5849790759463,-0.235968840505253,0.215082889852061,0.216289493159748,0.216289493159748,1.05,-12.610892591442649,1.033457796743739,-14.929109962948006,29.541809142199167],[31.489506683378476,19.065210108557537,-31.061464500281758,-21.044445119430172,0.428042183096718,-1.979235010872635,0.146673635122022,0.154608414995631,0.154608414995631,1.05,-12.6507269169201,1.015265501940738,-14.429049807313929,21.117125112524235],[44.74475246926562,-0.495569152654225,-43.834224493474835,-1.619633542393423,0.910527975790785,-2.115202695047648,0.178295233087419,0.178597376293206,0.178597376293206,1.05,-12.6507269169201,1.027530669967925,-17.154688894245659,24.393647267251222],[38.795414987870309,-12.074164776924313,-38.313259228573571,10.600341619231427,0.482155759296738,-1.473823157692886,0.166893496747196,0.163043820392894,0.166893496747196,1.01853807327638,-9.120712089195987,1.020051299625107,-11.845733133483737,22.795077818867675],[-42.938535499718156,6.044445119429717,43.436167131823353,-7.027417966381963,0.497631632105197,-0.982972846952245,0.178685297286123,0.180468125476608,0.180468125476608,1.015265501940738,-14.429049807313929,1.020051299625107,-11.845733133483737,24.649162754950645],[-17.97794660093173,-7.427372087376597,18.055682450314315,5.138273021004371,0.077735849382584,-2.289099066372226,0.078745777714809,0.075316346205199,0.078745777714809,1.033457796743739,-14.929109962948006,1.042785198626144,-14.163118754373913,10.755458815961827],[-92.165775506525094,-131.962294230079891,93.292749588812399,-126.636248213102277,1.126974082287305,-258.598542443182168,0.655371083093741,0.631055712598483,0.655371083093741,1.027530669967925,-17.154688894245659,1.042785198626144,-14.163118754373913,89.513582796978824],[-14.999999999999842,12.99987826653879,15.070657671834848,-14.319615334797138,0.070657671835006,-1.319737068258348,0.085620881241712,0.090244083861786,0.090244083861786,0.9699,-22.391882136451368,0.963766711843695,-21.695683591426214,12.325950108396878],[-101.322295929414963,0.222213250138246,106.077407879993416,13.593106970590014,4.755111950578453,13.81532022072826,0.439839704806277,0.438629586130682,0.439839704806277,0.963766711843695,-21.695683591426214,1.020051299625107,-11.845733133483737,60.075320454661977],[-84.748361742419746,-20.902597915341652,88.237170452818177,29.75333085092057,3.48880871039843,8.850732935578918,0.37891617850802,0.373595380374162,0.37891617850802,0.963766711843695,-21.695683591426214,1.042785198626144,-14.163118754373913,51.754106326874563],[-218.993701635384525,-13.713833725439788,221.718755381655228,24.714244775705769,2.725053746270703,11.000411050265981,0.535614194849845,0.53334233701889,0.535614194849845,1.028350029892536,-5.949920363893022,1.05,-0.390197649587986,42.674705941811283],[-86.643615539699042,-46.048223759975606,87.079579903382324,40.206307765403452,0.435964363683283,-5.841915994572155,0.239512716432076,0.229298914563716,0.239512716432076,1.028350029892536,-5.949920363893022,1.049999999999999,-4.128459411973621,19.083016920282876],[-152.094970584032467,-49.657745462772532,153.549460330231881,50.601779098186107,1.454489746199414,0.944033635413575,0.39460904298427,0.386507763551392,0.39460904298427,1.017780362768064,-4.163976493659869,1.05,-0.390197649587986,31.440213932444806],[-225.450061695871796,7.348307114342711,231.375105415339789,18.841271086301873,5.925043719467993,26.189578200644583,0.55633757748853,0.554975797877126,0.55633757748853,1.017780362768064,-4.163976493659869,1.05,7.761555184776501,44.325827717016374],[-175.268215711887194,24.931826548567294,178.455119653588326,-19.791813555113332,3.186903941701132,5.140012993453961,0.423229078455045,0.429245663847337,0.429245663847337,1.05,-0.390197649587986,1.05,7.761555184776501,34.199863740762034],[-281.079579903382466,46.0806687874693,284.778726534711268,-11.448021426790618,3.699146631328802,34.632647360678682,0.680942941784002,0.683122526848789,0.683122526848789,1.049999999999999,-4.128459411973621,1.0473,4.678596569233544,54.427334517659091],[4.470832109721374,-24.58466408253442,-4.461067586439961,20.732597966426553,0.009764523281413,-3.852066116107867,0.060098721103974,0.05083022500674,0.060098721103974,1.0437,4.742153760860306,1.0473,4.678596569233544,4.788325767411737],[-184.053334218021945,11.26602416378968,185.934916387849142,-7.187589680368664,1.881582169827198,4.078434483421017,0.44349795043895,0.444843691868014,0.444843691868014,1.0437,4.742153760860306,1.05,9.51578444868503,35.442626284128046],[-184.053334218021945,11.26602416378968,185.934916387849142,-7.187589680368664,1.881582169827198,4.078434483421017,0.44349795043895,0.444843691868014,0.444843691868014,1.0437,4.742153760860306,1.05,9.51578444868503,35.442626284128046],[187.390554067397432,31.405719395839547,-185.0444099506839,-25.546347244491077,2.346144116713532,5.85937215134847,0.456981596976046,0.46125293863408,0.46125293863408,1.0437,4.742153760860306,1.01659525209572,-0.385520910211513,36.750022143315107],[-248.075408240183833,24.532495251875282,249.779407867158255,-15.809340938928308,1.703999626974422,8.723154312946974,0.597499325771128,0.598667973512344,0.598667973512344,1.0473,4.678596569233544,1.049422335757627,8.086158902585114,47.698473961433216],[22.757749291912908,25.994561079806356,-22.721083100949663,-31.05244764400922,0.036666190963246,-5.057886564202864,0.082808653889042,0.092839631410579,0.092839631410579,1.0473,4.678596569233544,1.040357604875557,4.448594498499817,7.396936093718185],[-110.82571503307625,10.655470723151136,111.051520087531415,-12.380516200143664,0.225805054455165,-1.725045476992527,0.266317608830693,0.26713388865874,0.26713388865874,1.049422335757627,8.086158902585114,1.05,8.905759421570487,21.283715508697739],[-131.388197979048215,13.466317446494923,133.666264453479158,-20.732667876859203,2.278066474430943,-7.26635043036428,0.315927015812863,0.323374977108492,0.323374977108492,1.049422335757627,8.086158902585114,1.05,15.466630661993276,25.764686951423204],[-44.52576004376602,2.346050005680343,44.580493795734732,-7.935440821955717,0.054733751968712,-5.589390816275373,0.106594694557478,0.108253176701832,0.108253176701832,1.05,8.905759421570487,1.05,9.51578444868503,8.625000097901983],[-44.52576004376602,2.346050005680343,44.580493795734732,-7.935440821955717,0.054733751968712,-5.589390816275373,0.106594694557478,0.108253176701832,0.108253176701832,1.05,8.905759421570487,1.05,9.51578444868503,8.625000097901983],[-79.13945844952525,-2.973776177994703,79.428893156604701,-3.725907945246764,0.289434707079451,-6.699684123241467,0.191085774596194,0.191186507262623,0.191186507262623,1.040357604875557,4.448594498499817,1.044023081022142,6.122707473492629,15.232658237822969],[-79.13945844952525,-2.973776177994703,79.428893156604701,-3.725907945246764,0.289434707079451,-6.699684123241467,0.191085774596194,0.191186507262623,0.191186507262623,1.040357604875557,4.448594498499817,1.044023081022142,6.122707473492629,15.232658237822969],[-143.428893156604232,-9.274092054754021,143.996359406245404,8.392797573262934,0.567466249641171,-0.881294481491088,0.345576388207859,0.344834074789473,0.345576388207859,1.044023081022142,6.122707473492629,1.05,7.761555184776501,27.533569664519302],[-143.428893156604232,-9.274092054754021,143.996359406245404,8.392797573262934,0.567466249641171,-0.881294481491088,0.345576388207859,0.344834074789473,0.345576388207859,1.044023081022142,6.122707473492629,1.05,7.761555184776501,27.533569664519302],[-164.060820367167054,22.623164067270231,166.333735546520586,-21.105527156599543,2.272915179353532,1.517636910670689,0.395929088865713,0.400839812820815,0.400839812820815,1.05,9.51578444868503,1.05,15.466630661993276,31.936646389094332],[8.64411889835074,-27.259747597120835,-8.641992839754622,-23.555580796097789,0.002126058596119,-50.815328393218621,0.113945827068336,0.099973731788479,0.113945827068336,1.05,-23.503774238415069,1.05,-23.569545667045581,15.563242701376273],[-39.85632976978701,35.55580473914307,41.395859233594251,-35.631319595115528,1.539529463807241,-0.075514855972457,0.21281501011485,0.228927031338473,0.228927031338473,1.05,-23.503774238415069,0.998171083327164,-17.733134216947324,31.267901960898481],[27.212210871436731,18.675298132985471,-26.985080162568646,-20.281654654377622,0.227130708868085,-1.606356521392151,0.131504009337271,0.1373414116,0.1373414116,1.05,-23.503774238415069,1.028308863884102,-24.498418814980536,18.758718740955043],[11.137202180447153,30.497207941466087,-10.786414855867411,-32.746543782592163,0.350787324579741,-2.249335841126076,0.12936458170105,0.143189915212654,0.143189915212654,1.05,-23.569545667045581,1.007351082210355,-23.757061684067793,19.557534138635312],[26.504790659306721,7.358291711889612,-26.138781455930257,-11.522311539624692,0.366009203376464,-4.16401982773508,0.109601889634696,0.117211247321418,0.117211247321418,1.05,-23.569545667045581,1.019614400851312,-26.020161568867785,16.009248748532524],[26.137878054746977,-15.261189925927367,-25.867196113254263,13.0837257285155,0.270681941492715,-2.177464197411867,0.126860081582925,0.120437007778337,0.126860081582925,0.998171083327164,-17.733134216947324,1.006969701374427,-19.748100755193079,17.327130704026438],[-63.213585144132409,17.746543782592258,64.374555164270788,-16.114901115820764,1.160970020138379,1.631642666771494,0.272686263055813,0.275712441729414,0.275712441729414,1.007351082210355,-23.757061684067793,1.006969701374427,-19.748100755193079,37.658067494218351],[-44.014919837431044,6.281654654377624,44.448706717050797,-7.169976052415031,0.433786879619753,-0.888321398037407,0.180890198828472,0.182444855194693,0.182444855194693,1.028308863884102,-24.498418814980536,1.032442402190721,-22.313833266148585,24.919153549252656],[-109.861218544069601,-120.43904110271356,111.493898554898294,-131.324614660653083,1.632680010828693,-251.763655763366643,0.668900268592722,0.698079320131158,0.698079320131158,1.019614400851312,-26.020161568867785,1.032442402190721,-22.313833266148585,95.346869328503985],[-14.999999999999766,12.977507178201934,15.072394674472415,-14.247763431224545,0.072394674472649,-1.270256253022611,0.086729123853572,0.091280862695332,0.091280862695332,0.9568,-30.661573824723828,0.950612586054093,-29.946518489340761,12.467558107823175],[-101.873065065901244,1.212524894285885,106.816407754174321,13.441398050175124,4.943342688273077,14.653922944461009,0.448380646897566,0.447294334745121,0.448380646897566,0.950612586054093,-29.946518489340761,1.006969701374427,-19.748100755193079,61.24188142565221],[-84.199329608571233,-21.964761463061166,87.761848125350653,31.203287049491522,3.56251851677942,9.238525586430356,0.382967036147921,0.377440845921064,0.382967036147921,0.950612586054093,-29.946518489340761,1.032442402190721,-22.313833266148585,52.307391008030144],[-199.549061213508878,-6.998040098097107,201.854204025617264,14.900325796366165,2.305142812108386,7.902285698269058,0.492304443248516,0.490895449860586,0.492304443248516,1.018109208149911,-12.833535787560322,1.035,-7.624189520072432,39.224030190923543],[-147.77092778577898,-60.358927002193411,148.974428111510093,61.056525755568828,1.203500325731113,0.697598753375416,0.39356110533692,0.38490225510638,0.39356110533692,1.018109208149911,-12.833535787560322,1.05,-9.655014432375703,31.356720195019562],[-134.857843072685625,-52.092743507056014,136.075739942981869,51.454254747207557,1.217896870296244,-0.638488759848457,0.361977354260252,0.352834931614541,0.361977354260252,1.002550619392197,-11.044604943727068,1.035,-7.624189520072432,28.840305763333319],[-279.885410760771776,12.859841137387711,289.301438233956219,41.860828998083058,9.416027473184442,54.720670135470769,0.701525442574664,0.698831225517131,0.701525442574664,1.002550619392197,-11.044604943727068,1.05,4.057021273883024,55.893574629711843],[-247.929943968598934,29.625061610187068,254.401176191810407,1.77560483703169,6.471232223211473,31.400666447218757,0.605589900685575,0.608207722731982,0.608207722731982,1.035,-7.624189520072432,1.05,4.057021273883024,48.458547157067592],[-342.974428111510008,66.666420680578085,348.539008629469322,-10.001066209658436,5.564580517959314,56.665354470919652,0.83528974889932,0.837658338068516,0.837658338068516,1.05,-9.655014432375703,1.0449,1.162518268933979,66.739872842245347],[35.640367601694777,-22.587585671330661,-35.609140127363453,18.932624873145883,0.031227474331324,-3.654960798184778,0.101630370427265,0.096885292063311,0.101630370427265,1.0422,1.503008872266599,1.0449,1.162518268933979,8.097332397915187],[-207.933044524914322,13.194584532290495,210.340884212596421,-4.802266742220486,2.407839687682099,8.39231779007001,0.501829978270621,0.502989699081649,0.502989699081649,1.0422,1.503008872266599,1.05,6.904630181411246,40.075370866687017],[-207.933044524914322,13.194584532290495,210.340884212596421,-4.802266742220486,2.407839687682099,8.39231779007001,0.501829978270621,0.502989699081649,0.502989699081649,1.0422,1.503008872266599,1.05,6.904630181411246,40.075370866687017],[253.225721448134323,60.973487180984719,-248.804857810428729,-39.494552406639457,4.420863637705594,21.478934774345262,0.62734536137834,0.632834145316262,0.632834145316262,1.0422,1.503008872266599,0.999273218125586,-5.50114463374778,50.420641052800818],[-286.682874098359662,29.757796020836533,288.970630629023162,-15.950381474093128,2.287756530663501,13.807414546743406,0.692413777013073,0.693556537787571,0.693556537787571,1.0449,1.162518268933979,1.047475700131407,5.119036622550564,55.258657423003335],[28.753005596253864,20.439622323516002,-28.715608670319362,-25.472698502690047,0.037396925934502,-5.033076179174046,0.084749396052411,0.092738922199336,0.092738922199336,1.0449,1.162518268933979,1.039002017277146,0.850099343328004,7.388912154067675],[-150.00463843268065,2.339819551663393,150.415086247851605,-2.766242859012216,0.410447815170954,-0.426423307348824,0.359521689073405,0.359655797627503,0.359655797627503,1.047475700131407,5.119036622550564,1.05,6.217268469730017,28.655337277467076],[-138.965992196342484,13.610561922428415,141.514589804070567,-18.802823897609905,2.548597607728084,-5.19226197518149,0.334617912555225,0.34128997503676,0.34128997503676,1.047475700131407,5.119036622550564,1.05,12.932205382500237,27.192052536368784],[-50.166403918808385,3.061693630723526,50.235895066041401,-8.523187021374257,0.069491147233016,-5.461493390650731,0.120155187492328,0.121814455133484,0.121814455133484,1.05,6.217268469730017,1.05,6.904630181411246,9.70548596782565],[-50.166403918808385,3.061693630723526,50.235895066041401,-8.523187021374257,0.069491147233016,-5.461493390650731,0.120155187492328,0.121814455133484,0.121814455133484,1.05,6.217268469730017,1.05,6.904630181411246,9.70548596782565],[-76.142195664840258,-5.763650748654382,76.410799014142952,-1.087064971009121,0.268603349302694,-6.850715719663503,0.184485065893747,0.183818176212549,0.184485065893747,1.039002017277146,0.850099343328004,1.043570442911973,2.456339957266408,14.698725338820424],[-76.142195664840258,-5.763650748654382,76.410799014142952,-1.087064971009121,0.268603349302694,-6.850715719663503,0.184485065893747,0.183818176212549,0.184485065893747,1.039002017277146,0.850099343328004,1.043570442911973,2.456339957266408,14.698725338820424],[-140.410799014142981,-11.912935028990462,140.956335972026125,10.872999067367195,0.545536957883144,-1.039935961623268,0.338959486328735,0.337983169437994,0.338959486328735,1.043570442911973,2.456339957266408,1.05,4.057021273883024,27.006372393325588],[-140.410799014142981,-11.912935028990462,140.956335972026125,10.872999067367195,0.545536957883144,-1.039935961623268,0.338959486328735,0.337983169437994,0.338959486328735,1.043570442911973,2.456339957266408,1.05,4.057021273883024,27.006372393325588],[-166.15355855727509,23.126693174957822,168.485410195929632,-21.163758571790666,2.331851638654541,1.962934603167156,0.401050028413773,0.405960714933773,0.405960714933773,1.05,6.904630181411246,1.05,12.932205382500237,32.344650870544903],[-115.615286369818534,8.445576133446064,117.114284451373123,-18.69299132537903,1.498998081554589,-10.247415191932966,0.277339847794242,0.283527337457168,0.283527337457168,1.049228726873768,4.598183390271366,1.049999999999999,10.563837495537054,22.589852675284945],[-28.082278410235134,-8.121930758565624,28.177056118581,-15.154347574667231,0.094777708345866,-23.276278333232852,0.069887359210003,0.076486983506008,0.076486983506008,1.05,6.217268469730017,1.05,7.761555184776501,6.094049711304073]]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64",
        "i_ka": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"loading_percent\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15],\"data\":[[185.095957496024596,30.138079513906646,-184.410836324989305,-1.36299033042496,0.685121171035291,28.775089183481686,0.464601098976892,0.762891788139396,1.013235006141322,0.844268496262162,1.011336415887654,-7.98023923239721,46.270980749118024],[93.91022832329196,38.39064344417983,-93.715068960901632,-30.193950223787756,0.195159362390328,8.196693220392074,0.247965484816847,0.401238648570949,1.027047922718698,-4.083378440486618,1.026628375155245,-8.459834837803561,24.695607048008114],[128.567399181000923,31.541694712640954,-128.230292137356287,-17.383198879564542,0.337107043644636,14.158495833076412,0.325897067244824,0.527341532758614,1.019655204163562,-2.395680123893607,1.026628375155245,-8.459834837803561,32.457041014079195],[134.713756255277275,-5.085141587096712,-134.369175631438878,19.557527788307542,0.344580623838397,14.472386201210831,0.329489792829094,0.541034142576509,1.027047922718698,-4.083378440486618,1.049995605009216,-10.202905829753972,32.814851050931701],[170.330865602930828,-10.409346248505956,-169.770683825390051,33.936980905218753,0.560181777540777,23.527634656712799,0.420108073209797,0.689832632528403,1.019655204163562,-2.395680123893607,1.049995605009216,-10.202905829753972,41.839790329480969],[185.0444099506839,25.54634724449177,-184.369127886916829,2.815499433725108,0.675282063767071,28.361846678216878,0.46125293863408,0.757393987904894,1.01659525209572,-0.385520910211513,1.01853807327638,-9.120712089195987,45.937527679143912],[125.727008235173187,49.95127623078011,-125.380864592490951,-35.413243238128196,0.346143642682236,14.538032992651914,0.330236230717984,0.534362832876997,1.028350029892536,-5.949920363893022,1.020051299625107,-11.845733133483737,32.889190980956251],[161.353274868140375,40.173381835605262,-160.819451190752432,-17.752787385311056,0.533823677387943,22.420594450294207,0.410105369138014,0.663600920935297,1.017780362768064,-4.163976493659869,1.020051299625107,-11.845733133483737,40.84359180872017],[179.910308939910152,9.810781254633664,-179.296335331806432,15.976110285725504,0.61397360810372,25.786891540359168,0.439816370609676,0.722194368817202,1.028350029892536,-5.949920363893022,1.042785198626144,-14.163118754373913,43.802597244048847],[216.191757411763803,2.136056512822938,-215.289267160138252,35.768534055453529,0.902490251625551,37.904590568276468,0.533233957628594,0.875589421393422,1.017780362768064,-4.163976493659869,1.042785198626144,-14.163118754373913,53.106327648690851],[248.804857810428814,39.494552406639912,-247.533737288341229,13.892509521043038,1.271120522087585,53.38706192768295,0.632834145316262,1.039136527612911,0.999273218125586,-5.50114463374778,0.998171083327164,-17.733134216947324,63.025801316001065],[143.944730106341012,54.24054111111478,-143.488173167936196,-35.065149698111419,0.456556938404816,19.175391413003361,0.379266088285008,0.613699171982213,1.018109208149911,-12.833535787560322,1.006969701374427,-19.748100755193079,37.772217733608372],[177.492638304195054,38.940948976250411,-176.835593637254704,-11.345072964758067,0.657044666940351,27.595876011492344,0.454981759725056,0.736216439684556,1.002550619392197,-11.044604943727068,1.006969701374427,-19.748100755193079,45.312962650751295],[203.375258892946249,13.116425989175156,-202.573875796646689,20.541664055402016,0.80138309629956,33.658090044577172,0.502477509175585,0.825086221963194,1.018109208149911,-12.833535787560322,1.032442402190721,-22.313833266148585,50.043203094284308],[237.25061552926249,0.291953393418687,-236.13057760065297,46.749639608176025,1.12003792860952,47.041593001594713,0.594036189571745,0.975428882712224,1.002550619392197,-11.044604943727068,1.032442402190721,-22.313833266148585,59.16179955769055],[-115.615286369818591,9.544187231591442,115.615286369818591,-8.445576133445581,0.0,1.098611098145861,0.277339847794242,0.277339847794243,1.05,4.057021273883024,1.049228726873768,4.598183390271366,15.302540538628929]]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_trafo3w": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_hv_mw\",\"q_hv_mvar\",\"p_mv_mw\",\"q_mv_mvar\",\"p_lv_mw\",\"q_lv_mvar\",\"pl_mw\",\"ql_mvar\",\"i_hv_ka\",\"i_mv_ka\",\"i_lv_ka\",\"vm_hv_pu\",\"va_hv_degree\",\"vm_mv_pu\",\"va_mv_degree\",\"vm_lv_pu\",\"va_lv_degree\",\"va_internal_degree\",\"vm_internal_pu\",\"loading_percent\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_hv_mw": "float64",
        "q_hv_mvar": "float64",
        "p_mv_mw": "float64",
        "q_mv_mvar": "float64",
        "p_lv_mw": "float64",
        "q_lv_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_hv_ka": "float64",
        "i_mv_ka": "float64",
        "i_lv_ka": "float64",
        "vm_hv_pu": "float64",
        "va_hv_degree": "float64",
        "vm_mv_pu": "float64",
        "va_mv_degree": "float64",
        "vm_lv_pu": "float64",
        "va_lv_degree": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64",
        "loading_percent": "float64"
      },
      "orient": "split"
    },
    "res_impedance": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"ql_mvar\",\"i_from_ka\",\"i_to_ka\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "ql_mvar": "float64",
        "i_from_ka": "float64",
        "i_to_ka": "float64"
      },
      "orient": "split"
    },
    "res_ext_grid": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0],\"data\":[[54.99529153778704,19.071404130020152]]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_load": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50],\"data\":[[108.0,22.0],[97.0,20.0],[180.0,37.0],[74.0,15.0],[71.0,14.0],[136.0,28.0],[125.0,25.0],[171.0,35.0],[175.0,36.0],[195.0,40.0],[265.0,54.0],[194.0,39.0],[317.0,64.0],[100.0,20.0],[333.0,68.0],[181.0,37.0],[128.0,26.0],[108.0,22.0],[97.0,20.0],[180.0,37.0],[74.0,15.0],[71.0,14.0],[136.0,28.0],[125.0,25.0],[171.0,35.0],[175.0,36.0],[195.0,40.0],[265.0,54.0],[194.0,39.0],[317.0,64.0],[100.0,20.0],[333.0,68.0],[181.0,37.0],[128.0,26.0],[108.0,22.0],[97.0,20.0],[180.0,37.0],[74.0,15.0],[71.0,14.0],[136.0,28.0],[125.0,25.0],[171.0,35.0],[175.0,36.0],[195.0,40.0],[265.0,54.0],[194.0,39.0],[317.0,64.0],[100.0,20.0],[333.0,68.0],[181.0,37.0],[128.0,26.0]]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_sgen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31,32,33,34,35,36,37,38,39,40,41,42,43,44,45,46,47,48,49,50,51,52,53,54,55,56,57,58,59,60,61,62,63,64,65,66,67,68,69,70,71,72,73,74,75,76,77,78,79,80,81,82,83,84,85,86,87,88,89,90,91,92,93,94,95,96,97,98,99,100,101,102,103,104,105,106,107,108,109,110,111,112,113,114,115,116,117,118,119,120,121,122,123,124],\"data\":[[8.0,4.96],[76.0,0.14],[76.0,0.14],[8.0,4.88],[76.0,-2.31],[76.0,-2.31],[55.0,19.0],[55.0,19.0],[55.0,19.0],[5.0,6.0],[155.0,80.0],[350.0,28.41],[55.0,0.62],[55.0,0.62],[55.0,0.62],[8.0,5.29],[76.0,6.99],[8.0,5.13],[76.0,2.01],[76.0,2.01],[55.0,19.0],[55.0,9.23],[55.0,9.23],[55.0,19.0],[155.0,-10.31],[350.0,20.59],[22.0,0.24],[22.0,0.24],[22.0,0.24],[8.0,7.95],[44.0,16.530000000000001],[44.0,16.530000000000001],[8.0,6.16],[55.0,10.99],[55.0,10.99],[55.0,19.0],[5.0,6.0],[5.0,6.0],[5.0,6.0],[5.0,6.0],[55.0,19.0],[55.0,19.0],[55.0,60.0],[55.0,-9.73],[355.0,37.409999999999997],[50.0,-6.79],[50.0,-6.79],[50.0,-6.79],[50.0,-6.79],[50.0,-6.79],[50.0,4.15],[50.0,16.0],[50.0,16.0],[50.0,16.0],[50.0,-6.97],[50.0,-6.97],[50.0,-6.97],[50.0,-6.97],[50.0,-6.97],[50.0,-5.13],[50.0,-5.13],[50.0,-5.13],[50.0,-5.13],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0],[0.0,0.0]]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_storage": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64"
      },
      "orient": "split"
    },
    "res_shunt": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[0,1,2],\"data\":[[0.0,106.589168870031671,1.032420306222382],[0.0,105.581927772473193,1.027530669967925],[0.0,103.961352642337985,1.019614400851312]]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_gen": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"va_degree\",\"vm_pu\"],\"index\":[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15,16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31],\"data\":[[8.0,5.437513207608148,-8.57501538318413,1.0468],[8.0,4.399012332342339,-8.633843977493337,1.0467],[355.0,49.505761113045068,-3.988912065358909,1.05],[5.0,6.201456789531477,5.977264103728713,1.0428],[155.0,79.874749373873812,5.823905560766601,1.0461],[355.0,68.452491217877935,9.951923359694899,1.05],[155.0,-5.202025361761152,8.378423891504893,1.05],[8.0,5.303940675480824,-12.610892591442649,1.05],[8.0,5.130546142561273,-12.6507269169201,1.05],[55.0,18.999878266538786,-22.391882136451368,0.9699],[355.0,135.787850422458831,-0.390197649587986,1.05],[55.0,19.301564795337242,4.742153760860306,1.0437],[155.0,79.811632871316704,4.678596569233544,1.0473],[355.0,60.311583811221283,8.905759421570487,1.05],[296.970000000000027,-7.62289693737635,9.51578444868503,1.05],[155.0,-10.319294896952968,7.761555184776501,1.05],[8.0,7.961355275008561,-23.503774238415069,1.05],[8.0,6.159918857259317,-23.569545667045581,1.05],[55.0,18.97750717820206,-30.661573824723828,0.9568],[355.0,149.979642153760267,-7.624189520072432,1.035],[5.0,6.775070574235343,1.503008872266599,1.0422],[155.0,79.128977007843304,1.162518268933979,1.0449],[355.0,63.235213643867837,6.217268469730017,1.05],[355.0,-3.524214352229755,6.904630181411246,1.05],[55.0,-9.716582469400159,12.932205382500237,1.05],[355.0,37.516619201439987,4.057021273883024,1.05],[0.0,103.200385374386514,-2.551783807731159,1.0441],[400.0,-21.928709023378179,10.563837495537054,1.049999999999999],[50.0,-6.811010705376184,16.516046291937208,1.05],[0.0,125.286976552872432,-4.128459411973621,1.049999999999999],[50.0,-6.988195033458865,15.466630661993276,1.05],[0.0,166.722946436146856,-9.655014432375703,1.05]]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "va_degree": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_ward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64"
      },
      "orient": "split"
    },
    "res_xward": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_mw\",\"q_mvar\",\"vm_pu\",\"va_internal_degree\",\"vm_internal_pu\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_mw": "float64",
        "q_mvar": "float64",
        "vm_pu": "float64",
        "va_internal_degree": "float64",
        "vm_internal_pu": "float64"
      },
      "orient": "split"
    },
    "res_dcline": {
      "_module": "pandas.core.frame",
      "_class": "DataFrame",
      "_object": "{\"columns\":[\"p_from_mw\",\"q_from_mvar\",\"p_to_mw\",\"q_to_mvar\",\"pl_mw\",\"vm_from_pu\",\"va_from_degree\",\"vm_to_pu\",\"va_to_degree\"],\"index\":[],\"data\":[]}",
      "dtype": {
        "p_from_mw": "float64",
        "q_from_mvar": "float64",
        "p_to_mw": "float64",
        "q_to_mvar": "float64",
        "pl_mw": "float64",
        "vm_from_pu": "float64",
        "va_from_degree": "float64",
        "vm_to_pu": "float64",
        "va_to_degree": "float64"
      },
      "orient": "split"
    },
    "user_pf_options": {},
    "OPF_converged": false
  }
}